% Case saved by PowerWorld Simulator, version 23, build date August 24, 2022
% Case Information Header = 4 lines
% This is a synthetic electric grid designed by researchers at Texas A&M University, created for use in the ARPA-E PERFORM 
% program
% Reference: A. B. Birchfield, T. Xu, K. M. Gegner, K. S. Shetye, and T. J. Overbye, "Grid structural characteristics as validation 
% criteria for synthetic networks," IEEE Transactions on Power Systems, vol. 32, no. 4, pp. 3258-3265, Jul. 2017.
function mpc = Texas7k_2030_20220923
mpc.version = '2';
mpc.baseMVA =  100.00;

%% bus data  bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin	lam_P	lam_Q	mu_Vmax	mu_Vmin
mpc.bus = [
1	1	0.00	0.00	0.00	0.00	3	1.0400000	22.331041	345.00	1	1.100	0.900	4.64	0.00	0	0
2	1	0.00	0.00	0.00	0.00	2	1.0400000	50.507440	345.00	1	1.100	0.900	-8.74	0.27	0	0
3	1	0.00	0.00	0.00	0.00	1	1.0023584	26.704630	345.00	1	1.100	0.900	3.81	-0.13	0	0
4	1	0.00	0.00	0.00	0.00	7	1.0400000	-41.403814	345.00	1	1.100	0.900	41.77	-0.00	0	0
5	1	0.00	0.00	0.00	0.00	8	1.0000000	-30.661394	345.00	1	1.100	0.900	17.88	0.03	0	0
6	1	0.00	0.00	0.00	0.00	7	1.0000000	-39.475980	345.00	1	1.100	0.900	41.22	2.75	0	0
7	1	0.00	0.00	0.00	0.00	3	1.0400000	11.058081	345.00	1	1.100	0.900	-414.21	-0.01	0	0
8	1	0.00	0.00	0.00	0.00	4	1.0000000	38.009158	345.00	1	1.100	0.900	6.41	0.01	0	0
9	1	0.00	0.00	0.00	0.00	7	1.0400000	-56.712470	345.00	1	1.100	0.900	13.79	-0.02	0	0
10	1	0.00	0.00	0.00	0.00	3	1.0400000	23.703474	345.00	1	1.100	0.900	9.91	-0.00	0	0
11	1	0.00	0.00	0.00	0.00	3	1.0400000	19.900251	345.00	1	1.100	0.900	12.56	0.01	0	0
12	1	0.00	0.00	0.00	0.00	3	1.0400000	12.469882	345.00	1	1.100	0.900	-19.13	-0.01	0	0
13	1	0.00	0.00	0.00	0.00	2	1.0400000	27.410969	345.00	1	1.100	0.900	12.63	-0.01	0	0
14	1	0.00	0.00	0.00	0.00	4	1.0400000	23.527325	345.00	1	1.100	0.900	13.69	-0.01	0	0
15	1	0.00	0.00	0.00	0.00	2	1.0400000	7.233793	345.00	1	1.100	0.900	-6.75	-0.00	0	0
16	1	0.00	0.00	0.00	0.00	1	1.0400000	36.988321	345.00	1	1.100	0.900	1.87	-0.00	0	0
17	1	0.00	0.00	0.00	0.00	8	1.0400000	-32.623099	345.00	1	1.100	0.900	46.80	0.00	0	0
18	1	0.00	0.00	0.00	0.00	2	1.0400000	-50.642632	345.00	1	1.100	0.900	-49.59	-0.05	0	0
19	1	0.00	0.00	0.00	0.00	7	1.0400000	-48.059621	345.00	1	1.100	0.900	44.58	0.00	0	0
20	1	0.00	0.00	0.00	0.00	1	1.0000000	32.451677	345.00	1	1.100	0.900	1.22	0.01	0	0
21	1	0.00	0.00	0.00	0.00	1	1.0400000	28.902422	345.00	1	1.100	0.900	2.51	-0.00	0	0
22	1	0.00	0.00	0.00	0.00	3	1.0400000	21.579316	345.00	1	1.100	0.900	15.19	0.00	0	0
23	1	0.00	0.00	0.00	0.00	3	1.0400000	-29.465018	345.00	1	1.100	0.900	46.95	0.00	0	0
24	1	0.00	0.00	0.00	0.00	6	1.0400000	-38.586223	345.00	1	1.100	0.900	12.27	0.00	0	0
25	1	0.00	0.00	0.00	0.00	2	1.0400000	-29.762040	345.00	1	1.100	0.900	13.35	-0.01	0	0
26	1	0.00	0.00	0.00	0.00	1	1.0400000	54.721708	345.00	1	1.100	0.900	0.31	-0.01	0	0
27	1	0.00	0.00	0.00	0.00	5	1.0400000	-2.865077	345.00	1	1.100	0.900	8.52	0.00	0	0
28	1	0.00	0.00	0.00	0.00	2	1.0400000	-49.961327	345.00	1	1.100	0.900	-49.37	-0.05	0	0
29	1	0.00	0.00	0.00	0.00	2	1.0000000	-32.234600	345.00	1	1.100	0.900	13.33	0.01	0	0
30	1	0.00	0.00	0.00	0.00	8	1.0105186	-35.607632	345.00	1	1.100	0.900	46.81	0.33	0	0
31	1	0.00	0.00	0.00	0.00	4	1.0424675	4.531980	345.00	1	1.100	0.900	8.81	-0.18	0	0
32	1	0.00	0.00	0.00	0.00	5	1.0400000	36.802627	345.00	1	1.100	0.900	9.04	0.00	0	0
33	1	0.00	0.00	0.00	0.00	1	1.0400000	35.992091	345.00	1	1.100	0.900	-18.81	-0.01	0	0
34	1	0.00	0.00	0.00	0.00	3	1.0400000	7.164766	345.00	1	1.100	0.900	15.24	0.00	0	0
35	1	0.00	0.00	0.00	0.00	3	1.0400000	22.479693	345.00	1	1.100	0.900	12.47	0.00	0	0
36	1	0.00	0.00	0.00	0.00	1	1.0400000	31.364982	345.00	1	1.100	0.900	0.06	-0.00	0	0
37	1	0.00	0.00	0.00	0.00	1	1.0400000	28.073977	345.00	1	1.100	0.900	3.52	0.00	0	0
38	1	0.00	0.00	0.00	0.00	3	1.0400000	7.333015	345.00	1	1.100	0.900	-0.03	0.01	0	0
39	1	0.00	0.00	0.00	0.00	1	1.0400000	23.573992	345.00	1	1.100	0.900	2.15	-0.00	0	0
40	1	0.00	0.00	0.00	0.00	3	1.0400000	14.673071	345.00	1	1.100	0.900	-412.85	-0.02	0	0
41	1	0.00	0.00	0.00	0.00	4	1.0400000	39.507814	345.00	1	1.100	0.900	5.17	-0.00	0	0
42	1	0.00	0.00	0.00	0.00	4	1.0400000	38.323760	345.00	1	1.100	0.900	7.95	-0.00	0	0
43	1	0.00	0.00	0.00	0.00	4	1.0400000	48.197855	345.00	1	1.100	0.900	0.31	-0.00	0	0
44	1	0.00	0.00	0.00	0.00	1	1.0400000	31.946725	345.00	1	1.100	0.900	2.58	-0.00	0	0
45	1	0.00	0.00	0.00	0.00	1	1.0347461	24.322386	345.00	1	1.100	0.900	3.06	-0.02	0	0
46	1	0.00	0.00	0.00	0.00	7	1.0400000	-38.835176	345.00	1	1.100	0.900	17.83	0.01	0	0
47	1	0.00	0.00	0.00	0.00	7	1.0379414	-59.799461	345.00	1	1.100	0.900	42.55	0.80	0	0
48	1	0.00	0.00	0.00	0.00	7	1.0400000	-49.495613	345.00	1	1.100	0.900	16.60	-0.02	0	0
49	1	0.00	0.00	0.00	0.00	5	1.0400000	-19.523346	345.00	1	1.100	0.900	17.96	-0.01	0	0
50	1	0.00	0.00	0.00	0.00	4	1.0400000	39.126281	345.00	1	1.100	0.900	13.76	-0.00	0	0
51	1	0.00	0.00	0.00	0.00	1	1.0400000	52.479104	345.00	1	1.100	0.900	0.17	-0.01	0	0
52	1	0.00	0.00	0.00	0.00	1	1.0400000	49.711675	345.00	1	1.100	0.900	-33.28	-0.02	0	0
53	1	0.00	0.00	0.00	0.00	2	1.0400000	-16.978628	345.00	1	1.100	0.900	17.40	-0.02	0	0
54	1	0.00	0.00	0.00	0.00	1	1.0400000	47.953742	345.00	1	1.100	0.900	4.86	-0.00	0	0
55	1	0.00	0.00	0.00	0.00	1	1.0400000	40.731606	345.00	1	1.100	0.900	0.12	0.00	0	0
56	1	0.00	0.00	0.00	0.00	3	1.0000000	30.036011	345.00	1	1.100	0.900	-43.45	0.01	0	0
57	1	0.00	0.00	0.00	0.00	4	1.0400000	7.686766	345.00	1	1.100	0.900	22.56	-0.00	0	0
58	1	0.00	0.00	0.00	0.00	2	1.0400000	-29.902946	345.00	1	1.100	0.900	25.97	-0.00	0	0
59	1	0.00	0.00	0.00	0.00	5	1.0400000	-44.936544	345.00	1	1.100	0.900	13.27	-0.01	0	0
60	1	0.00	0.00	0.00	0.00	5	1.0400000	-46.649306	345.00	1	1.100	0.900	-14.47	-0.04	0	0
61	1	0.00	0.00	0.00	0.00	4	1.0400000	1.682490	345.00	1	1.100	0.900	8.74	-0.00	0	0
62	1	0.00	0.00	0.00	0.00	4	1.0400000	2.709021	345.00	1	1.100	0.900	8.76	-0.00	0	0
64	1	0.00	0.00	0.00	0.00	4	1.0400000	-6.027277	345.00	1	1.100	0.900	16.78	-0.00	0	0
65	1	0.00	0.00	0.00	0.00	1	1.0400000	34.696482	345.00	1	1.100	0.900	-18.91	-0.01	0	0
66	1	0.00	0.00	0.00	0.00	5	1.0400000	-46.628054	345.00	1	1.100	0.900	12.95	-0.01	0	0
67	1	0.00	0.00	0.00	0.00	8	1.0057161	-47.770356	345.00	1	1.100	0.900	85.98	16.92	0	0
68	1	0.00	0.00	0.00	0.00	1	1.0400000	55.515708	345.00	1	1.100	0.900	0.23	-0.00	0	0
69	1	0.00	0.00	0.00	0.00	1	1.0400000	55.538178	345.00	1	1.100	0.900	0.25	-0.00	0	0
70	1	0.00	0.00	0.00	0.00	1	1.0400000	31.049677	345.00	1	1.100	0.900	0.04	0.00	0	0
71	1	0.00	0.00	0.00	0.00	1	1.0000000	25.567829	345.00	1	1.100	0.900	4.35	0.01	0	0
72	1	0.00	0.00	0.00	0.00	3	1.0400000	4.214127	345.00	1	1.100	0.900	-6.23	0.01	0	0
73	1	0.00	0.00	0.00	0.00	1	1.0400000	20.372905	345.00	1	1.100	0.900	5.53	0.00	0	0
74	1	0.00	0.00	0.00	0.00	1	1.0400000	29.383078	345.00	1	1.100	0.900	2.52	-0.00	0	0
75	1	0.00	0.00	0.00	0.00	4	1.0400000	47.699375	345.00	1	1.100	0.900	0.44	-0.01	0	0
76	1	0.00	0.00	0.00	0.00	4	1.0400000	35.313945	345.00	1	1.100	0.900	7.03	-0.01	0	0
77	1	0.00	0.00	0.00	0.00	3	1.0400000	19.675038	345.00	1	1.100	0.900	13.03	0.00	0	0
78	1	0.00	0.00	0.00	0.00	5	1.0400000	-41.797107	345.00	1	1.100	0.900	49.57	0.01	0	0
79	1	0.00	0.00	0.00	0.00	4	1.0400000	33.231807	345.00	1	1.100	0.900	11.47	-0.00	0	0
80	1	0.00	0.00	0.00	0.00	5	1.0000000	-36.865936	345.00	1	1.100	0.900	47.65	0.00	0	0
81	1	0.00	0.00	0.00	0.00	5	1.0058275	-37.013318	345.00	1	1.100	0.900	47.73	1.17	0	0
82	1	0.00	0.00	0.00	0.00	8	1.0400000	-32.203904	345.00	1	1.100	0.900	46.96	0.00	0	0
83	1	0.00	0.00	0.00	0.00	7	1.0400000	-37.641318	345.00	1	1.100	0.900	57.29	0.02	0	0
84	1	0.00	0.00	0.00	0.00	5	1.0400000	-45.428190	345.00	1	1.100	0.900	47.19	0.00	0	0
85	1	0.00	0.00	0.00	0.00	2	1.0000000	-8.957223	345.00	1	1.100	0.900	-13.00	0.01	0	0
86	1	0.00	0.00	0.00	0.00	7	1.0400000	-32.345306	345.00	1	1.100	0.900	23.81	-0.05	0	0
87	1	0.00	0.00	0.00	0.00	2	1.0400000	-24.080368	345.00	1	1.100	0.900	26.04	-0.01	0	0
88	1	0.00	0.00	0.00	0.00	2	1.0308604	-23.057749	345.00	1	1.100	0.900	17.38	0.53	0	0
89	1	0.00	0.00	0.00	0.00	5	1.0400000	-40.306793	345.00	1	1.100	0.900	27.36	-0.00	0	0
90	2	0.00	0.00	0.00	0.00	3	1.0400431	22.908716	18.00	1	1.100	0.900	4.65	0.00	0	0
91	2	0.00	0.00	0.00	0.00	3	1.0400431	22.908716	18.00	1	1.100	0.900	4.65	0.00	0	0
92	2	0.00	0.00	0.00	0.00	3	1.0399855	22.557194	18.00	1	1.100	0.900	4.64	0.00	0	0
93	2	0.00	0.00	0.00	0.00	2	1.0543504	53.232063	18.00	1	1.100	0.900	-6.76	0.00	0	0
94	2	0.00	0.00	0.00	0.00	2	1.0543504	53.232063	18.00	1	1.100	0.900	-6.75	0.01	0	0
95	2	0.00	0.00	0.00	0.00	2	1.0543504	53.232063	18.00	1	1.100	0.900	-6.75	0.01	0	0
96	2	0.00	0.00	0.00	0.00	2	1.0543504	53.232063	18.00	1	1.100	0.900	-6.75	0.01	0	0
97	2	0.00	0.00	0.00	0.00	2	1.0433347	51.676288	18.00	1	1.100	0.900	-7.92	0.08	0	0
98	2	0.00	0.00	0.00	0.00	1	0.9969930	26.886676	18.00	1	1.100	0.900	3.82	-0.14	0	0
99	2	0.00	0.00	0.00	0.00	1	0.9969930	26.886676	18.00	1	1.100	0.900	3.82	-0.14	0	0
100	2	0.00	0.00	0.00	0.00	1	0.9969930	26.886676	18.00	1	1.100	0.900	3.82	-0.14	0	0
101	2	0.00	0.00	0.00	0.00	1	0.9969930	26.886676	18.00	1	1.100	0.900	3.82	-0.14	0	0
102	2	0.00	0.00	0.00	0.00	1	0.9996746	26.883505	18.00	1	1.100	0.900	3.82	-0.14	0	0
103	2	0.00	0.00	0.00	0.00	7	1.0538824	-36.394523	13.80	1	1.100	0.900	41.78	0.00	0	0
104	2	0.00	0.00	0.00	0.00	7	1.0538824	-36.394523	13.80	1	1.100	0.900	41.78	0.00	0	0
105	2	0.00	0.00	0.00	0.00	7	1.0526990	-40.002228	13.80	1	1.100	0.900	41.77	0.00	0	0
106	2	0.00	0.00	0.00	0.00	8	0.9990832	-25.913119	13.80	1	1.100	0.900	17.94	0.00	0	0
107	2	0.00	0.00	0.00	0.00	8	0.9992521	-26.056671	13.80	1	1.100	0.900	17.93	0.08	0	0
108	2	0.00	0.00	0.00	0.00	8	1.0009682	-28.083396	13.80	1	1.100	0.900	17.91	0.08	0	0
109	2	0.00	0.00	0.00	0.00	7	1.0104623	-33.553260	18.00	1	1.100	0.900	17.30	0.00	0	0
110	2	0.00	0.00	0.00	0.00	7	1.0104623	-33.553260	18.00	1	1.100	0.900	17.30	-0.02	0	0
111	2	0.00	0.00	0.00	0.00	7	0.9902101	-37.447611	18.00	1	1.100	0.900	41.04	2.82	0	0
112	2	0.00	0.00	0.00	0.00	3	1.0405833	11.314603	13.80	1	1.100	0.900	-414.12	0.00	0	0
113	2	0.00	0.00	0.00	0.00	3	1.0405833	11.314603	13.80	1	1.100	0.900	-414.12	-0.02	0	0
114	2	0.00	0.00	0.00	0.00	3	1.0405833	11.314603	13.80	1	1.100	0.900	-414.12	-0.02	0	0
115	2	0.00	0.00	0.00	0.00	3	1.0405833	11.314603	13.80	1	1.100	0.900	-414.12	-0.02	0	0
116	2	0.00	0.00	0.00	0.00	3	1.0405394	11.183971	13.80	1	1.100	0.900	-414.17	-0.01	0	0
117	2	0.00	0.00	0.00	0.00	4	0.9921331	38.678894	13.80	1	1.100	0.900	6.43	0.00	0	0
118	2	0.00	0.00	0.00	0.00	4	0.9921331	38.678894	13.80	1	1.100	0.900	6.43	-0.01	0	0
119	2	0.00	0.00	0.00	0.00	4	0.9921331	38.678894	13.80	1	1.100	0.900	6.43	-0.01	0	0
120	2	0.00	0.00	0.00	0.00	4	0.9921331	38.678894	13.80	1	1.100	0.900	6.43	-0.01	0	0
121	2	0.00	0.00	0.00	0.00	4	0.9955070	38.246542	13.80	1	1.100	0.900	6.42	0.00	0	0
122	2	0.00	0.00	0.00	0.00	7	1.0455978	-55.027613	13.80	1	1.100	0.900	13.88	0.00	0	0
123	2	0.00	0.00	0.00	0.00	7	1.0455978	-55.027613	13.80	1	1.100	0.900	13.88	-0.01	0	0
124	2	0.00	0.00	0.00	0.00	7	1.0455549	-55.146357	13.80	1	1.100	0.900	13.87	-0.01	0	0
125	2	0.00	0.00	0.00	0.00	3	1.0419892	24.877091	18.00	1	1.100	0.900	9.96	0.00	0	0
126	2	0.00	0.00	0.00	0.00	3	1.0419892	24.877091	18.00	1	1.100	0.900	9.96	0.00	0	0
127	2	0.00	0.00	0.00	0.00	3	1.0419837	24.854282	18.00	1	1.100	0.900	9.96	0.00	0	0
128	2	0.00	0.00	0.00	0.00	3	1.0455998	22.028856	13.80	1	1.100	0.900	12.60	0.00	0	0
129	2	0.00	0.00	0.00	0.00	3	1.0455998	22.028856	13.80	1	1.100	0.900	12.60	0.03	0	0
130	2	0.00	0.00	0.00	0.00	3	1.0455515	22.159002	13.80	1	1.100	0.900	12.61	0.03	0	0
131	2	0.00	0.00	0.00	0.00	3	1.0430083	13.540758	13.80	1	1.100	0.900	-19.05	0.00	0	0
132	2	0.00	0.00	0.00	0.00	3	1.0430083	13.540758	13.80	1	1.100	0.900	-19.05	0.01	0	0
133	2	0.00	0.00	0.00	0.00	3	1.0429860	13.468541	13.80	1	1.100	0.900	-19.05	0.01	0	0
134	2	0.00	0.00	0.00	0.00	2	1.0432362	28.416080	13.80	1	1.100	0.900	12.67	0.00	0	0
135	2	0.00	0.00	0.00	0.00	2	1.0432362	28.416080	13.80	1	1.100	0.900	12.67	0.00	0	0
136	2	0.00	0.00	0.00	0.00	2	1.0432362	28.416080	13.80	1	1.100	0.900	12.67	0.00	0	0
137	2	0.00	0.00	0.00	0.00	2	1.0432362	28.416080	13.80	1	1.100	0.900	12.67	0.00	0	0
138	2	0.00	0.00	0.00	0.00	2	1.0432498	28.452911	13.80	1	1.100	0.900	12.67	0.00	0	0
139	2	0.00	0.00	0.00	0.00	4	1.0454984	25.399144	13.80	1	1.100	0.900	13.75	0.00	0	0
140	2	0.00	0.00	0.00	0.00	4	1.0454984	25.399144	13.80	1	1.100	0.900	13.75	0.00	0	0
141	2	0.00	0.00	0.00	0.00	4	1.0454984	25.399144	13.80	1	1.100	0.900	13.75	0.00	0	0
142	2	0.00	0.00	0.00	0.00	4	1.0454984	25.399144	13.80	1	1.100	0.900	13.75	0.00	0	0
143	2	0.00	0.00	0.00	0.00	4	1.0454966	25.298403	13.80	1	1.100	0.900	13.75	0.00	0	0
144	2	0.00	0.00	0.00	0.00	2	1.0402712	7.791534	13.80	1	1.100	0.900	-6.74	0.00	0	0
145	2	0.00	0.00	0.00	0.00	2	1.0402712	7.791534	13.80	1	1.100	0.900	-6.74	-0.00	0	0
146	2	0.00	0.00	0.00	0.00	2	1.0402712	7.791534	13.80	1	1.100	0.900	-6.74	-0.00	0	0
147	2	0.00	0.00	0.00	0.00	2	1.0402712	7.791534	13.80	1	1.100	0.900	-6.74	-0.00	0	0
148	2	0.00	0.00	0.00	0.00	2	1.0402489	7.648128	13.80	1	1.100	0.900	-6.74	-0.00	0	0
149	2	0.00	0.00	0.00	0.00	1	1.0418888	38.010921	13.80	1	1.100	0.900	1.91	0.00	0	0
150	2	0.00	0.00	0.00	0.00	1	1.0418888	38.010921	13.80	1	1.100	0.900	1.91	-0.00	0	0
151	2	0.00	0.00	0.00	0.00	1	1.0418720	38.592693	13.80	1	1.100	0.900	1.93	-0.00	0	0
152	2	0.00	0.00	0.00	0.00	8	1.0453773	-30.269950	13.80	1	1.100	0.900	46.80	0.00	0	0
153	2	0.00	0.00	0.00	0.00	8	1.0453773	-30.269950	13.80	1	1.100	0.900	46.80	0.00	0	0
154	2	0.00	0.00	0.00	0.00	8	1.0454802	-30.818897	13.80	1	1.100	0.900	46.80	0.00	0	0
155	2	0.00	0.00	0.00	0.00	2	1.0416997	-50.130638	13.80	1	1.100	0.900	-49.53	0.00	0	0
156	2	0.00	0.00	0.00	0.00	2	1.0416997	-50.130638	13.80	1	1.100	0.900	-49.53	-0.12	0	0
157	2	0.00	0.00	0.00	0.00	2	1.0416283	-50.283251	13.80	1	1.100	0.900	-49.55	-0.12	0	0
158	2	0.00	0.00	0.00	0.00	7	1.0435629	-45.462395	13.80	1	1.100	0.900	44.58	0.00	0	0
159	2	0.00	0.00	0.00	0.00	7	1.0435629	-45.462395	13.80	1	1.100	0.900	44.58	0.00	0	0
160	2	0.00	0.00	0.00	0.00	7	1.0440991	-47.242167	13.80	1	1.100	0.900	44.58	0.00	0	0
161	2	0.00	0.00	0.00	0.00	1	0.9896448	32.964723	24.00	1	1.100	0.900	1.23	0.00	0	0
162	2	0.00	0.00	0.00	0.00	1	0.9896448	32.964723	24.00	1	1.100	0.900	1.23	-0.00	0	0
163	2	0.00	0.00	0.00	0.00	1	0.9896582	33.266373	24.00	1	1.100	0.900	1.24	-0.00	0	0
164	2	0.00	0.00	0.00	0.00	1	1.0401349	29.161409	13.00	1	1.100	0.900	2.51	0.00	0	0
165	2	0.00	0.00	0.00	0.00	1	1.0401349	29.161409	13.00	1	1.100	0.900	2.51	-0.00	0	0
166	2	0.00	0.00	0.00	0.00	1	1.0401349	29.161409	13.00	1	1.100	0.900	2.51	-0.00	0	0
167	2	0.00	0.00	0.00	0.00	1	1.0401349	29.161409	13.00	1	1.100	0.900	2.51	-0.00	0	0
168	2	0.00	0.00	0.00	0.00	1	1.0400991	29.007558	13.00	1	1.100	0.900	2.51	-0.00	0	0
169	2	0.00	0.00	0.00	0.00	3	1.0485117	24.314850	13.80	1	1.100	0.900	15.24	0.00	0	0
170	2	0.00	0.00	0.00	0.00	3	1.0487742	23.798568	13.80	1	1.100	0.900	15.23	0.04	0	0
171	2	0.00	0.00	0.00	0.00	3	1.0487760	23.794287	13.80	1	1.100	0.900	15.23	0.04	0	0
172	2	0.00	0.00	0.00	0.00	3	1.0487760	23.794287	13.80	1	1.100	0.900	15.23	0.04	0	0
173	2	0.00	0.00	0.00	0.00	3	1.0486154	24.129773	13.80	1	1.100	0.900	15.23	0.04	0	0
174	2	0.00	0.00	0.00	0.00	3	1.0425298	-26.705256	13.80	1	1.100	0.900	46.95	0.00	0	0
175	2	0.00	0.00	0.00	0.00	3	1.0425298	-26.705256	13.80	1	1.100	0.900	46.95	0.00	0	0
176	2	0.00	0.00	0.00	0.00	3	1.0429443	-28.613695	13.80	1	1.100	0.900	46.95	-0.00	0	0
177	2	0.00	0.00	0.00	0.00	6	1.0455424	-36.197216	13.80	1	1.100	0.900	12.44	0.00	0	0
178	2	0.00	0.00	0.00	0.00	6	1.0455424	-36.197216	13.80	1	1.100	0.900	12.44	0.04	0	0
179	2	0.00	0.00	0.00	0.00	6	1.0444277	-37.949889	13.80	1	1.100	0.900	12.32	0.04	0	0
180	2	0.00	0.00	0.00	0.00	2	1.0464465	-28.781479	13.80	1	1.100	0.900	13.37	0.00	0	0
181	2	0.00	0.00	0.00	0.00	2	1.0464469	-28.730792	13.80	1	1.100	0.900	13.37	0.01	0	0
182	2	0.00	0.00	0.00	0.00	2	1.0464460	-28.809783	13.80	1	1.100	0.900	13.37	0.01	0	0
183	2	0.00	0.00	0.00	0.00	2	1.0464460	-28.809783	13.80	1	1.100	0.900	13.37	0.01	0	0
184	2	0.00	0.00	0.00	0.00	2	1.0464467	-28.698490	13.80	1	1.100	0.900	13.37	0.01	0	0
185	2	0.00	0.00	0.00	0.00	1	1.0429303	56.580362	18.00	1	1.100	0.900	0.41	0.00	0	0
186	2	0.00	0.00	0.00	0.00	1	1.0429303	56.580362	18.00	1	1.100	0.900	0.41	-0.01	0	0
187	2	0.00	0.00	0.00	0.00	1	1.0428609	55.942866	18.00	1	1.100	0.900	0.37	-0.00	0	0
188	2	0.00	0.00	0.00	0.00	5	1.0407489	-1.881175	24.00	1	1.100	0.900	8.56	0.00	0	0
189	2	0.00	0.00	0.00	0.00	5	1.0407489	-1.881175	24.00	1	1.100	0.900	8.56	0.00	0	0
190	2	0.00	0.00	0.00	0.00	5	1.0407489	-1.881175	24.00	1	1.100	0.900	8.56	0.00	0	0
191	2	0.00	0.00	0.00	0.00	5	1.0407489	-1.881175	24.00	1	1.100	0.900	8.56	0.00	0	0
192	2	0.00	0.00	0.00	0.00	5	1.0407279	-1.944719	24.00	1	1.100	0.900	8.56	0.00	0	0
193	2	0.00	0.00	0.00	0.00	2	1.0418303	-49.301235	13.80	1	1.100	0.900	-49.29	0.00	0	0
194	2	0.00	0.00	0.00	0.00	2	1.0418303	-49.301235	13.80	1	1.100	0.900	-49.29	-0.12	0	0
195	2	0.00	0.00	0.00	0.00	2	1.0418608	-49.221553	13.80	1	1.100	0.900	-49.28	-0.12	0	0
196	2	0.00	0.00	0.00	0.00	2	0.9962599	-31.250897	13.80	1	1.100	0.900	13.35	0.00	0	0
197	2	0.00	0.00	0.00	0.00	2	0.9962599	-31.250897	13.80	1	1.100	0.900	13.35	0.01	0	0
198	2	0.00	0.00	0.00	0.00	2	0.9963162	-31.478639	13.80	1	1.100	0.900	13.35	0.00	0	0
199	2	0.00	0.00	0.00	0.00	8	1.0031382	-34.262148	13.80	1	1.100	0.900	46.79	0.34	0	0
200	2	0.00	0.00	0.00	0.00	8	1.0031382	-34.262148	13.80	1	1.100	0.900	46.79	0.34	0	0
201	2	0.00	0.00	0.00	0.00	8	1.0056752	-34.578277	13.80	1	1.100	0.900	46.80	0.33	0	0
202	2	0.00	0.00	0.00	0.00	4	1.0425683	5.277574	24.00	1	1.100	0.900	8.82	-0.18	0	0
203	2	0.00	0.00	0.00	0.00	4	1.0425683	5.277574	24.00	1	1.100	0.900	8.82	-0.18	0	0
204	2	0.00	0.00	0.00	0.00	4	1.0425683	5.277574	24.00	1	1.100	0.900	8.82	-0.18	0	0
205	2	0.00	0.00	0.00	0.00	4	1.0425683	5.277574	24.00	1	1.100	0.900	8.82	-0.18	0	0
206	2	0.00	0.00	0.00	0.00	4	1.0512447	4.904614	24.00	1	1.100	0.900	8.82	-0.17	0	0
207	2	0.00	0.00	0.00	0.00	5	1.0399385	37.165947	13.80	1	1.100	0.900	9.04	0.00	0	0
208	2	0.00	0.00	0.00	0.00	5	1.0399385	37.165947	13.80	1	1.100	0.900	9.04	-0.00	0	0
209	2	0.00	0.00	0.00	0.00	5	1.0399385	37.165947	13.80	1	1.100	0.900	9.04	-0.00	0	0
210	2	0.00	0.00	0.00	0.00	5	1.0399385	37.165947	13.80	1	1.100	0.900	9.04	-0.00	0	0
211	2	0.00	0.00	0.00	0.00	5	1.0399567	37.281873	13.80	1	1.100	0.900	9.04	-0.00	0	0
212	2	0.00	0.00	0.00	0.00	1	1.0429008	36.979728	13.80	1	1.100	0.900	-18.74	0.00	0	0
213	2	0.00	0.00	0.00	0.00	1	1.0429008	36.979728	13.80	1	1.100	0.900	-18.74	-0.00	0	0
214	2	0.00	0.00	0.00	0.00	1	1.0430136	37.708036	13.80	1	1.100	0.900	-18.69	-0.00	0	0
215	2	0.00	0.00	0.00	0.00	3	1.0451600	8.304589	18.00	1	1.100	0.900	15.25	0.00	0	0
216	2	0.00	0.00	0.00	0.00	3	1.0451493	8.429202	18.00	1	1.100	0.900	15.26	0.04	0	0
217	2	0.00	0.00	0.00	0.00	3	1.0451600	8.304138	18.00	1	1.100	0.900	15.25	0.04	0	0
218	2	0.00	0.00	0.00	0.00	3	1.0451600	8.304138	18.00	1	1.100	0.900	15.25	0.04	0	0
219	2	0.00	0.00	0.00	0.00	3	1.0451607	8.293945	18.00	1	1.100	0.900	15.25	0.04	0	0
220	2	0.00	0.00	0.00	0.00	3	1.0447054	24.261598	13.80	1	1.100	0.900	12.51	0.00	0	0
221	2	0.00	0.00	0.00	0.00	3	1.0447054	24.261598	13.80	1	1.100	0.900	12.51	0.03	0	0
222	2	0.00	0.00	0.00	0.00	3	1.0447054	24.261598	13.80	1	1.100	0.900	12.51	0.03	0	0
223	2	0.00	0.00	0.00	0.00	3	1.0447054	24.261598	13.80	1	1.100	0.900	12.51	0.03	0	0
224	2	0.00	0.00	0.00	0.00	3	1.0446695	24.398088	13.80	1	1.100	0.900	12.51	0.03	0	0
225	2	0.00	0.00	0.00	0.00	1	1.0406654	32.299112	13.80	1	1.100	0.900	0.12	0.00	0	0
226	2	0.00	0.00	0.00	0.00	1	1.0406654	32.299112	13.80	1	1.100	0.900	0.12	-0.00	0	0
227	2	0.00	0.00	0.00	0.00	1	1.0407338	32.492162	13.80	1	1.100	0.900	0.13	-0.00	0	0
228	2	0.00	0.00	0.00	0.00	1	1.0406453	29.228135	13.80	1	1.100	0.900	3.55	0.00	0	0
229	2	0.00	0.00	0.00	0.00	1	1.0406453	29.228135	13.80	1	1.100	0.900	3.55	0.00	0	0
230	2	0.00	0.00	0.00	0.00	1	1.0406374	29.362945	13.80	1	1.100	0.900	3.55	0.00	0	0
231	2	0.00	0.00	0.00	0.00	1	1.0406425	28.932635	13.80	1	1.100	0.900	3.54	0.00	0	0
232	2	0.00	0.00	0.00	0.00	3	1.0423667	7.668347	13.80	1	1.100	0.900	-0.03	0.00	0	0
233	2	0.00	0.00	0.00	0.00	3	1.0423667	7.668347	13.80	1	1.100	0.900	-0.03	0.04	0	0
234	2	0.00	0.00	0.00	0.00	3	1.0423667	7.668347	13.80	1	1.100	0.900	-0.03	0.04	0	0
235	2	0.00	0.00	0.00	0.00	3	1.0423667	7.668347	13.80	1	1.100	0.900	-0.03	0.04	0	0
236	2	0.00	0.00	0.00	0.00	3	1.0423754	7.502287	13.80	1	1.100	0.900	-0.03	0.04	0	0
237	2	0.00	0.00	0.00	0.00	1	1.0406213	23.966467	13.80	1	1.100	0.900	2.15	0.00	0	0
238	2	0.00	0.00	0.00	0.00	1	1.0406213	23.966467	13.80	1	1.100	0.900	2.15	0.00	0	0
239	2	0.00	0.00	0.00	0.00	1	1.0406340	24.176011	13.80	1	1.100	0.900	2.16	0.00	0	0
240	2	0.00	0.00	0.00	0.00	3	1.0414269	15.778068	13.80	1	1.100	0.900	-412.46	0.00	0	0
241	2	0.00	0.00	0.00	0.00	3	1.0414269	15.778068	13.80	1	1.100	0.900	-412.46	-0.02	0	0
242	2	0.00	0.00	0.00	0.00	3	1.0414269	15.778068	13.80	1	1.100	0.900	-412.46	-0.02	0	0
243	2	0.00	0.00	0.00	0.00	3	1.0414269	15.778068	13.80	1	1.100	0.900	-412.46	-0.02	0	0
244	2	0.00	0.00	0.00	0.00	3	1.0412951	14.999977	13.80	1	1.100	0.900	-412.73	-0.01	0	0
245	2	0.00	0.00	0.00	0.00	4	1.0405612	40.531491	22.00	1	1.100	0.900	5.19	0.00	0	0
246	2	0.00	0.00	0.00	0.00	4	1.0405612	40.531491	22.00	1	1.100	0.900	5.19	-0.01	0	0
247	2	0.00	0.00	0.00	0.00	4	1.0405612	40.531491	22.00	1	1.100	0.900	5.19	-0.01	0	0
248	2	0.00	0.00	0.00	0.00	4	1.0405612	40.531491	22.00	1	1.100	0.900	5.19	-0.01	0	0
249	2	0.00	0.00	0.00	0.00	4	1.0405433	40.051534	22.00	1	1.100	0.900	5.18	-0.01	0	0
250	2	0.00	0.00	0.00	0.00	4	1.0420487	39.472195	13.80	1	1.100	0.900	8.01	0.00	0	0
251	2	0.00	0.00	0.00	0.00	4	1.0420487	39.472195	13.80	1	1.100	0.900	8.01	-0.00	0	0
252	2	0.00	0.00	0.00	0.00	4	1.0420487	39.472195	13.80	1	1.100	0.900	8.01	-0.00	0	0
253	2	0.00	0.00	0.00	0.00	4	1.0420487	39.472195	13.80	1	1.100	0.900	8.01	-0.00	0	0
254	2	0.00	0.00	0.00	0.00	4	1.0418012	38.868240	13.80	1	1.100	0.900	7.98	0.00	0	0
255	2	0.00	0.00	0.00	0.00	4	1.0424247	49.838365	13.80	1	1.100	0.900	0.39	0.00	0	0
256	2	0.00	0.00	0.00	0.00	4	1.0424247	49.838365	13.80	1	1.100	0.900	0.39	-0.00	0	0
257	2	0.00	0.00	0.00	0.00	4	1.0424247	49.838365	13.80	1	1.100	0.900	0.39	-0.00	0	0
258	2	0.00	0.00	0.00	0.00	4	1.0424247	49.838365	13.80	1	1.100	0.900	0.39	-0.00	0	0
259	2	0.00	0.00	0.00	0.00	4	1.0422665	48.918057	13.80	1	1.100	0.900	0.35	-0.00	0	0
260	2	0.00	0.00	0.00	0.00	1	1.0413488	33.512381	13.80	1	1.100	0.900	2.62	0.00	0	0
261	2	0.00	0.00	0.00	0.00	1	1.0413488	33.512381	13.80	1	1.100	0.900	2.62	-0.00	0	0
262	2	0.00	0.00	0.00	0.00	1	1.0414145	32.991120	13.80	1	1.100	0.900	2.60	0.00	0	0
263	2	0.00	0.00	0.00	0.00	1	1.0323284	24.369710	13.80	1	1.100	0.900	3.06	-0.02	0	0
264	2	0.00	0.00	0.00	0.00	1	1.0323284	24.369710	13.80	1	1.100	0.900	3.06	-0.02	0	0
265	2	0.00	0.00	0.00	0.00	1	1.0333323	24.377409	13.80	1	1.100	0.900	3.06	-0.02	0	0
266	2	0.00	0.00	0.00	0.00	7	1.0452986	-35.919686	13.80	1	1.100	0.900	17.88	0.00	0	0
267	2	0.00	0.00	0.00	0.00	7	1.0453702	-36.045834	13.80	1	1.100	0.900	17.88	0.03	0	0
268	2	0.00	0.00	0.00	0.00	7	1.0452886	-35.902778	13.80	1	1.100	0.900	17.88	0.03	0	0
269	2	0.00	0.00	0.00	0.00	7	1.0399327	-59.592299	13.80	1	1.100	0.900	42.55	0.79	0	0
270	2	0.00	0.00	0.00	0.00	7	1.0399327	-59.592299	13.80	1	1.100	0.900	42.55	0.79	0	0
271	2	0.00	0.00	0.00	0.00	7	1.0386334	-59.735366	13.80	1	1.100	0.900	42.55	0.80	0	0
272	2	0.00	0.00	0.00	0.00	7	1.0493646	-45.971174	13.80	1	1.100	0.900	16.71	0.00	0	0
273	2	0.00	0.00	0.00	0.00	7	1.0491956	-45.685920	13.80	1	1.100	0.900	16.72	-0.02	0	0
274	2	0.00	0.00	0.00	0.00	7	1.0498381	-47.558726	13.80	1	1.100	0.900	16.66	-0.02	0	0
275	2	0.00	0.00	0.00	0.00	5	1.0426900	-18.014393	13.80	1	1.100	0.900	17.99	0.00	0	0
276	2	0.00	0.00	0.00	0.00	5	1.0426885	-18.004486	13.80	1	1.100	0.900	17.99	-0.02	0	0
277	2	0.00	0.00	0.00	0.00	5	1.0426837	-17.973725	13.80	1	1.100	0.900	17.99	-0.02	0	0
278	2	0.00	0.00	0.00	0.00	5	1.0426911	-18.021965	13.80	1	1.100	0.900	17.99	-0.02	0	0
279	2	0.00	0.00	0.00	0.00	5	1.0404686	-18.689914	13.80	1	1.100	0.900	17.97	-0.01	0	0
280	2	0.00	0.00	0.00	0.00	4	1.0438055	40.826974	13.80	1	1.100	0.900	13.80	0.00	0	0
281	2	0.00	0.00	0.00	0.00	4	1.0438384	40.662797	13.80	1	1.100	0.900	13.79	0.01	0	0
282	2	0.00	0.00	0.00	0.00	4	1.0438384	40.662797	13.80	1	1.100	0.900	13.79	0.01	0	0
283	2	0.00	0.00	0.00	0.00	4	1.0438384	40.662797	13.80	1	1.100	0.900	13.79	0.01	0	0
284	2	0.00	0.00	0.00	0.00	4	1.0438099	40.807360	13.80	1	1.100	0.900	13.80	0.01	0	0
285	2	0.00	0.00	0.00	0.00	1	1.0417034	53.442636	18.00	1	1.100	0.900	0.22	0.00	0	0
286	2	0.00	0.00	0.00	0.00	1	1.0417034	53.442636	18.00	1	1.100	0.900	0.22	-0.01	0	0
287	2	0.00	0.00	0.00	0.00	1	1.0416481	53.269401	18.00	1	1.100	0.900	0.21	-0.01	0	0
288	2	0.00	0.00	0.00	0.00	1	1.0465086	49.913493	18.00	1	1.100	0.900	-33.26	0.00	0	0
289	2	0.00	0.00	0.00	0.00	1	1.0456758	54.160238	18.00	1	1.100	0.900	-32.92	-0.03	0	0
290	2	0.00	0.00	0.00	0.00	1	1.0465207	49.939350	18.00	1	1.100	0.900	-33.26	-0.00	0	0
291	2	0.00	0.00	0.00	0.00	1	1.0456758	54.160238	18.00	1	1.100	0.900	-32.92	-0.03	0	0
292	2	0.00	0.00	0.00	0.00	1	1.0468027	52.034398	18.00	1	1.100	0.900	-33.09	-0.01	0	0
293	2	0.00	0.00	0.00	0.00	2	1.0606854	-11.502137	13.80	1	1.100	0.900	17.52	0.00	0	0
294	2	0.00	0.00	0.00	0.00	2	1.0609239	-11.689368	13.80	1	1.100	0.900	17.52	-0.02	0	0
295	2	0.00	0.00	0.00	0.00	2	1.0610046	-11.754725	13.80	1	1.100	0.900	17.52	-0.02	0	0
296	2	0.00	0.00	0.00	0.00	1	1.0417942	49.842623	13.80	1	1.100	0.900	4.95	0.00	0	0
297	2	0.00	0.00	0.00	0.00	1	1.0407930	47.969580	13.80	1	1.100	0.900	4.86	0.00	0	0
298	2	0.00	0.00	0.00	0.00	1	1.0417942	49.842623	13.80	1	1.100	0.900	4.95	-0.00	0	0
299	2	0.00	0.00	0.00	0.00	1	1.0407986	47.970145	13.80	1	1.100	0.900	4.86	0.00	0	0
300	2	0.00	0.00	0.00	0.00	1	1.0417376	49.423375	13.80	1	1.100	0.900	4.93	0.00	0	0
301	2	0.00	0.00	0.00	0.00	1	1.0405471	41.394608	13.80	1	1.100	0.900	0.15	0.00	0	0
302	2	0.00	0.00	0.00	0.00	1	1.0402995	40.908730	13.80	1	1.100	0.900	0.13	-0.00	0	0
303	2	0.00	0.00	0.00	0.00	1	1.0405471	41.394608	13.80	1	1.100	0.900	0.15	-0.00	0	0
304	2	0.00	0.00	0.00	0.00	1	1.0403472	40.991925	13.80	1	1.100	0.900	0.13	-0.00	0	0
305	2	0.00	0.00	0.00	0.00	1	1.0408285	42.463381	13.80	1	1.100	0.900	0.21	-0.00	0	0
306	2	0.00	0.00	0.00	0.00	3	0.9988867	31.037239	13.80	1	1.100	0.900	-43.39	0.00	0	0
307	2	0.00	0.00	0.00	0.00	3	0.9988867	31.037239	13.80	1	1.100	0.900	-43.39	0.03	0	0
308	2	0.00	0.00	0.00	0.00	3	0.9988867	31.037239	13.80	1	1.100	0.900	-43.39	0.03	0	0
309	2	0.00	0.00	0.00	0.00	3	0.9988867	31.037239	13.80	1	1.100	0.900	-43.39	0.03	0	0
310	2	0.00	0.00	0.00	0.00	3	0.9987793	30.342782	13.80	1	1.100	0.900	-43.43	0.03	0	0
311	2	0.00	0.00	0.00	0.00	4	1.0440365	10.439784	13.80	1	1.100	0.900	22.60	0.00	0	0
312	2	0.00	0.00	0.00	0.00	4	1.0440365	10.439784	13.80	1	1.100	0.900	22.60	-0.00	0	0
313	2	0.00	0.00	0.00	0.00	4	1.0443456	9.798233	13.80	1	1.100	0.900	22.59	0.00	0	0
314	2	0.00	0.00	0.00	0.00	2	1.0424023	-28.607206	22.00	1	1.100	0.900	25.97	0.00	0	0
315	2	0.00	0.00	0.00	0.00	2	1.0424023	-28.607206	22.00	1	1.100	0.900	25.97	-0.00	0	0
316	2	0.00	0.00	0.00	0.00	2	1.0425113	-28.908466	22.00	1	1.100	0.900	25.97	-0.00	0	0
317	2	0.00	0.00	0.00	0.00	5	1.0441423	-43.452262	13.80	1	1.100	0.900	13.33	0.00	0	0
318	2	0.00	0.00	0.00	0.00	5	1.0441072	-43.630550	13.80	1	1.100	0.900	13.32	-0.02	0	0
319	2	0.00	0.00	0.00	0.00	5	1.0441233	-43.555024	13.80	1	1.100	0.900	13.32	-0.02	0	0
320	2	0.00	0.00	0.00	0.00	5	1.0454391	-45.403038	13.80	1	1.100	0.900	-14.39	0.00	0	0
321	2	0.00	0.00	0.00	0.00	5	1.0454391	-45.403038	13.80	1	1.100	0.900	-14.39	-0.09	0	0
322	2	0.00	0.00	0.00	0.00	5	1.0454150	-43.975192	13.80	1	1.100	0.900	-14.29	-0.10	0	0
323	2	0.00	0.00	0.00	0.00	4	1.0415340	1.874447	20.00	1	1.100	0.900	8.74	0.00	0	0
324	2	0.00	0.00	0.00	0.00	4	1.0415340	1.874447	20.00	1	1.100	0.900	8.74	-0.00	0	0
325	2	0.00	0.00	0.00	0.00	4	1.0415249	1.828996	20.00	1	1.100	0.900	8.74	-0.00	0	0
326	2	0.00	0.00	0.00	0.00	4	1.0409986	3.019339	24.00	1	1.100	0.900	8.77	0.00	0	0
327	2	0.00	0.00	0.00	0.00	4	1.0409986	3.019339	24.00	1	1.100	0.900	8.77	-0.00	0	0
328	2	0.00	0.00	0.00	0.00	4	1.0409986	3.019339	24.00	1	1.100	0.900	8.77	-0.00	0	0
329	2	0.00	0.00	0.00	0.00	4	1.0409986	3.019339	24.00	1	1.100	0.900	8.77	-0.00	0	0
330	2	0.00	0.00	0.00	0.00	4	1.0409986	3.019339	24.00	1	1.100	0.900	8.77	-0.00	0	0
331	2	0.00	0.00	0.00	0.00	4	1.0416141	-4.153155	22.00	1	1.100	0.900	16.81	0.00	0	0
332	2	0.00	0.00	0.00	0.00	4	1.0416232	-4.184057	22.00	1	1.100	0.900	16.81	-0.00	0	0
333	2	0.00	0.00	0.00	0.00	4	1.0416911	-4.459399	22.00	1	1.100	0.900	16.81	-0.00	0	0
334	2	0.00	0.00	0.00	0.00	1	1.0423983	35.593644	18.00	1	1.100	0.900	-18.85	0.00	0	0
335	2	0.00	0.00	0.00	0.00	1	1.0423983	35.593644	18.00	1	1.100	0.900	-18.85	-0.00	0	0
336	2	0.00	0.00	0.00	0.00	1	1.0423014	35.311656	18.00	1	1.100	0.900	-18.87	-0.00	0	0
337	2	0.00	0.00	0.00	0.00	5	1.0433164	-45.722685	18.00	1	1.100	0.900	12.96	0.00	0	0
338	2	0.00	0.00	0.00	0.00	5	1.0433164	-45.722685	18.00	1	1.100	0.900	12.96	-0.03	0	0
339	2	0.00	0.00	0.00	0.00	5	1.0433565	-45.933263	18.00	1	1.100	0.900	12.96	-0.03	0	0
340	2	0.00	0.00	0.00	0.00	8	1.0009658	-46.795703	22.00	1	1.100	0.900	85.38	17.10	0	0
341	2	0.00	0.00	0.00	0.00	8	1.0009658	-46.795703	22.00	1	1.100	0.900	85.38	17.10	0	0
342	2	0.00	0.00	0.00	0.00	8	1.0022493	-47.023327	22.00	1	1.100	0.900	85.52	17.05	0	0
343	2	0.00	0.00	0.00	0.00	1	1.0412919	56.896189	13.80	1	1.100	0.900	0.30	0.00	0	0
344	2	0.00	0.00	0.00	0.00	1	1.0412919	56.896189	13.80	1	1.100	0.900	0.30	-0.00	0	0
345	2	0.00	0.00	0.00	0.00	1	1.0413297	57.212166	13.80	1	1.100	0.900	0.31	-0.00	0	0
346	2	0.00	0.00	0.00	0.00	1	1.0413679	57.217935	13.80	1	1.100	0.900	0.35	0.00	0	0
347	2	0.00	0.00	0.00	0.00	1	1.0413679	57.217935	13.80	1	1.100	0.900	0.35	-0.00	0	0
348	2	0.00	0.00	0.00	0.00	1	1.0412427	56.658371	13.80	1	1.100	0.900	0.31	0.00	0	0
349	2	0.00	0.00	0.00	0.00	1	1.0403521	31.662928	13.80	1	1.100	0.900	0.08	0.00	0	0
350	2	0.00	0.00	0.00	0.00	1	1.0403521	31.662928	13.80	1	1.100	0.900	0.08	-0.00	0	0
351	2	0.00	0.00	0.00	0.00	1	1.0403521	31.662928	13.80	1	1.100	0.900	0.08	-0.00	0	0
352	2	0.00	0.00	0.00	0.00	1	1.0403521	31.662928	13.80	1	1.100	0.900	0.08	-0.00	0	0
353	2	0.00	0.00	0.00	0.00	1	1.0401413	31.278269	13.80	1	1.100	0.900	0.05	-0.00	0	0
354	2	0.00	0.00	0.00	0.00	1	0.9939072	26.717960	13.80	1	1.100	0.900	4.37	0.00	0	0
355	2	0.00	0.00	0.00	0.00	1	0.9939072	26.717960	13.80	1	1.100	0.900	4.37	0.01	0	0
356	2	0.00	0.00	0.00	0.00	1	0.9939072	26.717960	13.80	1	1.100	0.900	4.37	0.01	0	0
357	2	0.00	0.00	0.00	0.00	1	0.9939072	26.717960	13.80	1	1.100	0.900	4.37	0.01	0	0
358	2	0.00	0.00	0.00	0.00	1	0.9939186	26.269948	13.80	1	1.100	0.900	4.36	0.01	0	0
359	2	0.00	0.00	0.00	0.00	3	1.0425428	4.841245	13.80	1	1.100	0.900	-6.21	0.00	0	0
360	2	0.00	0.00	0.00	0.00	3	1.0425428	4.841245	13.80	1	1.100	0.900	-6.21	0.05	0	0
361	2	0.00	0.00	0.00	0.00	3	1.0425226	4.737799	13.80	1	1.100	0.900	-6.21	0.05	0	0
362	2	0.00	0.00	0.00	0.00	1	1.0411425	20.777746	13.80	1	1.100	0.900	5.54	0.00	0	0
363	2	0.00	0.00	0.00	0.00	1	1.0411425	20.777746	13.80	1	1.100	0.900	5.54	0.01	0	0
364	2	0.00	0.00	0.00	0.00	1	1.0411337	20.727790	13.80	1	1.100	0.900	5.54	0.01	0	0
365	2	0.00	0.00	0.00	0.00	1	1.0401629	29.903733	13.80	1	1.100	0.900	2.54	0.00	0	0
366	2	0.00	0.00	0.00	0.00	1	1.0401629	29.903733	13.80	1	1.100	0.900	2.54	-0.00	0	0
367	2	0.00	0.00	0.00	0.00	1	1.0401553	29.850637	13.80	1	1.100	0.900	2.53	-0.00	0	0
368	2	0.00	0.00	0.00	0.00	4	1.0429972	49.245300	18.00	1	1.100	0.900	0.55	0.00	0	0
369	2	0.00	0.00	0.00	0.00	4	1.0429972	49.245300	18.00	1	1.100	0.900	0.55	-0.00	0	0
370	2	0.00	0.00	0.00	0.00	4	1.0429972	49.245300	18.00	1	1.100	0.900	0.55	-0.00	0	0
371	2	0.00	0.00	0.00	0.00	4	1.0429972	49.245300	18.00	1	1.100	0.900	0.55	-0.00	0	0
372	2	0.00	0.00	0.00	0.00	4	1.0425296	48.292884	18.00	1	1.100	0.900	0.48	0.00	0	0
373	2	0.00	0.00	0.00	0.00	4	1.0445454	36.011052	18.00	1	1.100	0.900	7.06	0.00	0	0
374	2	0.00	0.00	0.00	0.00	4	1.0446533	36.335202	18.00	1	1.100	0.900	7.08	-0.00	0	0
375	2	0.00	0.00	0.00	0.00	3	1.0423965	20.382924	13.80	1	1.100	0.900	13.05	0.00	0	0
376	2	0.00	0.00	0.00	0.00	3	1.0423965	20.382924	13.80	1	1.100	0.900	13.05	0.02	0	0
377	2	0.00	0.00	0.00	0.00	3	1.0423965	20.382924	13.80	1	1.100	0.900	13.05	0.02	0	0
378	2	0.00	0.00	0.00	0.00	3	1.0423965	20.382924	13.80	1	1.100	0.900	13.05	0.02	0	0
379	2	0.00	0.00	0.00	0.00	3	1.0423881	20.308890	13.80	1	1.100	0.900	13.04	0.02	0	0
380	2	0.00	0.00	0.00	0.00	5	1.0418952	-40.640586	24.00	1	1.100	0.900	49.57	0.00	0	0
381	2	0.00	0.00	0.00	0.00	5	1.0418655	-40.385489	24.00	1	1.100	0.900	49.57	0.01	0	0
382	2	0.00	0.00	0.00	0.00	4	1.0407435	33.593876	13.80	1	1.100	0.900	11.47	0.00	0	0
383	2	0.00	0.00	0.00	0.00	4	1.0407646	33.715929	13.80	1	1.100	0.900	11.48	0.00	0	0
384	2	0.00	0.00	0.00	0.00	5	0.9921391	-34.638159	13.80	1	1.100	0.900	47.64	0.00	0	0
385	2	0.00	0.00	0.00	0.00	5	0.9921391	-34.638159	13.80	1	1.100	0.900	47.64	0.01	0	0
386	2	0.00	0.00	0.00	0.00	5	0.9922761	-35.154221	13.80	1	1.100	0.900	47.64	0.01	0	0
387	2	0.00	0.00	0.00	0.00	5	0.9988725	-35.417080	20.00	1	1.100	0.900	47.66	1.18	0	0
388	2	0.00	0.00	0.00	0.00	5	0.9988725	-35.417080	20.00	1	1.100	0.900	47.66	1.18	0	0
389	2	0.00	0.00	0.00	0.00	5	0.9990249	-35.786828	20.00	1	1.100	0.900	47.68	1.18	0	0
390	2	0.00	0.00	0.00	0.00	8	1.0405975	-30.884331	18.00	1	1.100	0.900	46.96	0.00	0	0
391	2	0.00	0.00	0.00	0.00	8	1.0405975	-30.884331	18.00	1	1.100	0.900	46.96	0.00	0	0
392	2	0.00	0.00	0.00	0.00	8	1.0406342	-31.191119	18.00	1	1.100	0.900	46.96	0.00	0	0
393	2	0.00	0.00	0.00	0.00	7	1.0405754	-37.266393	13.80	1	1.100	0.900	57.29	0.00	0	0
394	2	0.00	0.00	0.00	0.00	7	1.0405899	-37.183740	13.80	1	1.100	0.900	57.29	0.03	0	0
395	2	0.00	0.00	0.00	0.00	5	1.0409354	-44.020071	13.80	1	1.100	0.900	47.19	0.00	0	0
396	2	0.00	0.00	0.00	0.00	5	1.0409821	-44.946468	13.80	1	1.100	0.900	47.19	0.00	0	0
397	2	0.00	0.00	0.00	0.00	5	1.0409354	-44.020071	13.80	1	1.100	0.900	47.19	0.00	0	0
398	2	0.00	0.00	0.00	0.00	5	1.0409905	-44.840245	13.80	1	1.100	0.900	47.19	0.00	0	0
399	2	0.00	0.00	0.00	0.00	5	1.0409830	-44.347566	13.80	1	1.100	0.900	47.19	0.00	0	0
400	2	0.00	0.00	0.00	0.00	2	0.9975285	-8.252008	18.00	1	1.100	0.900	-12.96	0.00	0	0
401	2	0.00	0.00	0.00	0.00	2	0.9973955	-8.767906	18.00	1	1.100	0.900	-12.99	0.00	0	0
402	2	0.00	0.00	0.00	0.00	2	0.9975285	-8.252008	18.00	1	1.100	0.900	-12.96	0.00	0	0
403	2	0.00	0.00	0.00	0.00	2	0.9974519	-8.585384	18.00	1	1.100	0.900	-12.98	0.00	0	0
404	2	0.00	0.00	0.00	0.00	2	0.9975178	-8.309327	18.00	1	1.100	0.900	-12.97	0.00	0	0
405	2	0.00	0.00	0.00	0.00	7	1.0782326	-24.313849	13.80	1	1.100	0.900	23.96	0.00	0	0
406	2	0.00	0.00	0.00	0.00	7	1.0770490	-23.750112	13.80	1	1.100	0.900	23.98	-0.06	0	0
407	2	0.00	0.00	0.00	0.00	7	1.0679594	-29.367151	13.80	1	1.100	0.900	23.87	-0.02	0	0
408	2	0.00	0.00	0.00	0.00	2	1.0484570	-21.366591	13.80	1	1.100	0.900	26.07	0.00	0	0
409	2	0.00	0.00	0.00	0.00	2	1.0481050	-20.820645	13.80	1	1.100	0.900	26.08	-0.01	0	0
410	2	0.00	0.00	0.00	0.00	2	1.0480234	-20.711427	13.80	1	1.100	0.900	26.08	-0.01	0	0
411	2	0.00	0.00	0.00	0.00	2	1.0373685	-19.495036	13.80	1	1.100	0.900	17.36	0.52	0	0
412	2	0.00	0.00	0.00	0.00	2	1.0374341	-19.575414	13.80	1	1.100	0.900	17.36	0.52	0	0
413	2	0.00	0.00	0.00	0.00	2	1.0374994	-19.657949	13.80	1	1.100	0.900	17.36	0.52	0	0
414	2	0.00	0.00	0.00	0.00	5	1.0451846	-38.990604	13.80	1	1.100	0.900	27.37	0.00	0	0
415	2	0.00	0.00	0.00	0.00	5	1.0451846	-38.990604	13.80	1	1.100	0.900	27.37	-0.01	0	0
416	2	0.00	0.00	0.00	0.00	5	1.0452139	-39.297499	13.80	1	1.100	0.900	27.37	-0.01	0	0
110001	1	0.35	0.15	0.00	0.00	7	1.0167009	-40.317960	138.00	1	1.100	0.900	49.16	0.87	0	0
110002	1	0.00	0.00	0.00	0.00	7	1.0167009	-40.317960	13.80	1	1.100	0.900	49.16	0.87	0	0
110003	1	0.00	0.00	0.00	0.00	7	1.0167009	-40.317960	13.80	1	1.100	0.900	49.16	0.87	0	0
110004	1	0.00	0.00	0.00	0.00	7	1.0167009	-40.317960	1.00	1	1.100	0.900	49.16	0.87	0	0
110005	1	94.28	45.55	0.00	0.00	7	1.0053194	-50.240825	138.00	1	1.100	0.900	55.43	1.03	0	0
110006	1	0.00	0.00	0.00	0.00	7	1.0053194	-50.240825	13.80	1	1.100	0.900	55.43	1.03	0	0
110007	1	0.00	0.00	0.00	0.00	7	1.0053194	-50.240825	13.80	1	1.100	0.900	55.43	1.03	0	0
110008	1	0.00	0.00	0.00	0.00	7	1.0053194	-50.240825	1.00	1	1.100	0.900	55.43	1.03	0	0
110009	1	4.52	1.56	0.00	0.00	7	1.0092609	-40.034845	138.00	1	1.100	0.900	53.63	0.26	0	0
110010	1	0.00	0.00	0.00	0.00	7	1.0092609	-40.034845	13.80	1	1.100	0.900	53.63	0.26	0	0
110011	1	0.00	0.00	0.00	0.00	7	1.0092609	-40.034845	13.80	1	1.100	0.900	53.63	0.26	0	0
110012	1	0.00	0.00	0.00	0.00	7	1.0092609	-40.034845	1.00	1	1.100	0.900	53.63	0.26	0	0
110013	1	21.29	4.92	0.00	0.00	7	0.9825188	-51.898783	138.00	1	1.100	0.900	53.57	1.19	0	0
110014	1	0.00	0.00	0.00	0.00	7	0.9825188	-51.898783	13.80	1	1.100	0.900	53.57	1.19	0	0
110015	1	0.00	0.00	0.00	0.00	7	0.9825188	-51.898783	13.80	1	1.100	0.900	53.57	1.19	0	0
110016	1	0.00	0.00	0.00	0.00	7	0.9825188	-51.898783	1.00	1	1.100	0.900	53.57	1.19	0	0
110017	1	17.24	4.25	0.00	0.00	7	0.9964570	-56.388659	138.00	1	1.100	0.900	52.32	1.62	0	0
110018	1	0.00	0.00	0.00	0.00	7	0.9964570	-56.388659	13.80	1	1.100	0.900	52.32	1.62	0	0
110019	1	0.00	0.00	0.00	0.00	7	0.9964570	-56.388659	13.80	1	1.100	0.900	52.32	1.62	0	0
110020	1	0.00	0.00	0.00	0.00	7	0.9964570	-56.388659	1.00	1	1.100	0.900	52.32	1.62	0	0
110021	1	7.33	1.66	0.00	0.00	7	1.0023651	-44.080615	138.00	1	1.100	0.900	52.38	0.15	0	0
110022	1	0.00	0.00	0.00	0.00	7	1.0023651	-44.080615	22.00	1	1.100	0.900	52.38	0.15	0	0
110023	1	0.00	0.00	0.00	0.00	7	1.0023651	-44.080615	22.00	1	1.100	0.900	52.38	0.15	0	0
110024	1	0.00	0.00	0.00	0.00	7	1.0023651	-44.080615	1.00	1	1.100	0.900	52.38	0.15	0	0
110025	1	6.56	1.89	0.00	0.00	7	1.0059478	-44.087963	138.00	1	1.100	0.900	53.02	0.25	0	0
110026	1	0.00	0.00	0.00	0.00	7	1.0059478	-44.087963	13.80	1	1.100	0.900	53.02	0.25	0	0
110027	1	0.00	0.00	0.00	0.00	7	1.0059478	-44.087963	13.80	1	1.100	0.900	53.02	0.25	0	0
110028	1	0.00	0.00	0.00	0.00	7	1.0059478	-44.087963	1.00	1	1.100	0.900	53.02	0.25	0	0
110029	1	5.04	1.33	0.00	0.00	7	1.0149928	-47.087923	138.00	1	1.100	0.900	55.11	0.37	0	0
110030	1	0.00	0.00	0.00	0.00	7	1.0149928	-47.087923	13.80	1	1.100	0.900	55.11	0.37	0	0
110031	1	0.00	0.00	0.00	0.00	7	1.0149928	-47.087923	13.80	1	1.100	0.900	55.11	0.37	0	0
110032	1	0.00	0.00	0.00	0.00	7	1.0149928	-47.087923	1.00	1	1.100	0.900	55.11	0.37	0	0
110033	1	6.93	1.66	0.00	0.00	7	0.9942821	-48.466630	138.00	1	1.100	0.900	62.14	3.17	0	0
110034	1	0.00	0.00	0.00	0.00	7	0.9942821	-48.466630	13.80	1	1.100	0.900	62.14	3.17	0	0
110035	1	0.00	0.00	0.00	0.00	7	0.9942821	-48.466630	13.80	1	1.100	0.900	62.14	3.17	0	0
110036	1	0.00	0.00	0.00	0.00	7	0.9942821	-48.466630	1.00	1	1.100	0.900	62.14	3.17	0	0
110037	1	6.35	1.02	0.00	0.00	7	1.0013021	-45.240617	138.00	1	1.100	0.900	49.94	1.03	0	0
110038	1	0.00	0.00	0.00	0.00	7	1.0013021	-45.240617	13.80	1	1.100	0.900	49.94	1.03	0	0
110039	1	0.00	0.00	0.00	0.00	7	1.0013021	-45.240617	13.80	1	1.100	0.900	49.94	1.03	0	0
110040	1	0.00	0.00	0.00	0.00	7	1.0013021	-45.240617	1.00	1	1.100	0.900	49.94	1.03	0	0
110041	1	3.96	0.83	0.00	0.00	7	1.0097531	-42.728375	138.00	1	1.100	0.900	51.55	0.52	0	0
110042	1	0.00	0.00	0.00	0.00	7	1.0097531	-42.728375	24.00	1	1.100	0.900	51.55	0.52	0	0
110043	1	0.00	0.00	0.00	0.00	7	1.0097531	-42.728375	24.00	1	1.100	0.900	51.55	0.52	0	0
110044	1	0.00	0.00	0.00	0.00	7	1.0097531	-42.728375	1.00	1	1.100	0.900	51.55	0.52	0	0
110045	1	1.45	0.46	0.00	0.00	7	0.9989364	-45.689911	138.00	1	1.100	0.900	50.72	0.60	0	0
110046	1	0.00	0.00	0.00	0.00	7	0.9989364	-45.689911	13.80	1	1.100	0.900	50.72	0.60	0	0
110047	1	0.00	0.00	0.00	0.00	7	0.9989364	-45.689911	13.80	1	1.100	0.900	50.72	0.60	0	0
110048	1	0.00	0.00	0.00	0.00	7	0.9989364	-45.689911	1.00	1	1.100	0.900	50.72	0.60	0	0
110049	1	4.63	0.46	0.00	0.00	7	0.9987805	-42.948537	138.00	1	1.100	0.900	50.79	-0.64	0	0
110050	1	0.00	0.00	0.00	0.00	7	0.9987805	-42.948537	18.00	1	1.100	0.900	50.79	-0.64	0	0
110051	1	0.00	0.00	0.00	0.00	7	0.9987805	-42.948537	18.00	1	1.100	0.900	50.79	-0.64	0	0
110052	1	0.00	0.00	0.00	0.00	7	0.9987805	-42.948537	1.00	1	1.100	0.900	50.79	-0.64	0	0
110053	1	5.06	0.81	0.00	0.00	7	0.9998282	-43.480974	138.00	1	1.100	0.900	51.00	0.15	0	0
110054	1	0.00	0.00	0.00	0.00	7	0.9998282	-43.480974	13.80	1	1.100	0.900	51.00	0.15	0	0
110055	1	0.00	0.00	0.00	0.00	7	0.9998282	-43.480974	13.80	1	1.100	0.900	51.00	0.15	0	0
110056	1	0.00	0.00	0.00	0.00	7	0.9998282	-43.480974	1.00	1	1.100	0.900	51.00	0.15	0	0
110057	1	0.48	0.17	0.00	0.00	7	0.9991858	-44.535906	138.00	1	1.100	0.900	50.73	0.07	0	0
110058	1	0.00	0.00	0.00	0.00	7	0.9991858	-44.535906	24.00	1	1.100	0.900	50.73	0.07	0	0
110059	1	0.00	0.00	0.00	0.00	7	0.9991858	-44.535906	24.00	1	1.100	0.900	50.73	0.07	0	0
110060	1	0.00	0.00	0.00	0.00	7	0.9991858	-44.535906	1.00	1	1.100	0.900	50.73	0.07	0	0
110061	1	1.45	0.35	0.00	0.00	7	1.0073465	-43.643162	138.00	1	1.100	0.900	52.53	0.35	0	0
110062	1	0.00	0.00	0.00	0.00	7	1.0073465	-43.643162	18.00	1	1.100	0.900	52.53	0.35	0	0
110063	1	0.00	0.00	0.00	0.00	7	1.0073465	-43.643162	18.00	1	1.100	0.900	52.53	0.35	0	0
110064	1	0.00	0.00	0.00	0.00	7	1.0073465	-43.643162	1.00	1	1.100	0.900	52.53	0.35	0	0
110065	1	5.69	1.85	0.00	0.00	7	1.0069819	-51.162462	138.00	1	1.100	0.900	55.53	1.38	0	0
110066	1	0.00	0.00	0.00	0.00	7	1.0069819	-51.162462	24.00	1	1.100	0.900	55.53	1.38	0	0
110067	1	0.00	0.00	0.00	0.00	7	1.0069819	-51.162462	24.00	1	1.100	0.900	55.53	1.38	0	0
110068	1	0.00	0.00	0.00	0.00	7	1.0069819	-51.162462	1.00	1	1.100	0.900	55.53	1.38	0	0
110069	1	14.42	3.13	0.00	0.00	7	1.0032497	-48.021034	138.00	1	1.100	0.900	55.62	-0.32	0	0
110070	1	0.00	0.00	0.00	0.00	7	1.0032497	-48.021034	13.80	1	1.100	0.900	55.62	-0.32	0	0
110071	1	0.00	0.00	0.00	0.00	7	1.0032497	-48.021034	13.80	1	1.100	0.900	55.62	-0.32	0	0
110072	1	0.00	0.00	0.00	0.00	7	1.0032497	-48.021034	1.00	1	1.100	0.900	55.62	-0.32	0	0
110073	1	9.44	1.87	0.00	0.00	7	1.0100565	-45.055020	138.00	1	1.100	0.900	55.85	-0.14	0	0
110074	1	0.00	0.00	0.00	0.00	7	1.0100565	-45.055020	13.80	1	1.100	0.900	55.85	-0.14	0	0
110075	1	0.00	0.00	0.00	0.00	7	1.0100565	-45.055020	13.80	1	1.100	0.900	55.85	-0.14	0	0
110076	1	0.00	0.00	0.00	0.00	7	1.0100565	-45.055020	1.00	1	1.100	0.900	55.85	-0.14	0	0
110077	1	4.25	0.79	0.00	0.00	7	0.9987523	-45.847697	138.00	1	1.100	0.900	53.20	-0.10	0	0
110078	1	0.00	0.00	0.00	0.00	7	0.9987523	-45.847697	18.00	1	1.100	0.900	53.20	-0.10	0	0
110079	1	0.00	0.00	0.00	0.00	7	0.9987523	-45.847697	18.00	1	1.100	0.900	53.20	-0.10	0	0
110080	1	0.00	0.00	0.00	0.00	7	0.9987523	-45.847697	1.00	1	1.100	0.900	53.20	-0.10	0	0
110081	1	7.66	0.35	0.00	0.00	7	0.9908828	-41.321548	138.00	1	1.100	0.900	52.12	-9.53	0	0
110082	1	0.00	0.00	0.00	0.00	7	0.9908828	-41.321548	24.00	1	1.100	0.900	52.12	-9.53	0	0
110083	1	0.00	0.00	0.00	0.00	7	0.9908828	-41.321548	24.00	1	1.100	0.900	52.12	-9.53	0	0
110084	1	0.00	0.00	0.00	0.00	7	0.9908828	-41.321548	1.00	1	1.100	0.900	52.12	-9.53	0	0
110085	1	3.24	0.83	0.00	0.00	7	1.0105098	-47.031898	138.00	1	1.100	0.900	58.48	-0.79	0	0
110086	1	0.00	0.00	0.00	0.00	7	1.0105098	-47.031898	18.00	1	1.100	0.900	58.48	-0.79	0	0
110087	1	0.00	0.00	0.00	0.00	7	1.0105098	-47.031898	18.00	1	1.100	0.900	58.48	-0.79	0	0
110088	1	0.00	0.00	0.00	0.00	7	1.0105098	-47.031898	1.00	1	1.100	0.900	58.48	-0.79	0	0
110089	1	6.72	0.66	0.00	0.00	7	1.0031131	-38.618148	138.00	1	1.100	0.900	51.15	-3.41	0	0
110090	1	0.00	0.00	0.00	0.00	7	1.0031131	-38.618148	18.00	1	1.100	0.900	51.15	-3.41	0	0
110091	1	0.00	0.00	0.00	0.00	7	1.0031131	-38.618148	18.00	1	1.100	0.900	51.15	-3.41	0	0
110092	1	0.00	0.00	0.00	0.00	7	1.0031131	-38.618148	1.00	1	1.100	0.900	51.15	-3.41	0	0
110093	1	1.10	0.27	0.00	0.00	7	0.9818235	-40.462758	138.00	1	1.100	0.900	49.95	-13.40	0	0
110094	1	0.00	0.00	0.00	0.00	7	0.9224617	-46.562480	13.80	1	1.100	0.900	40.06	-63.05	0	0
110095	1	0.00	0.00	0.00	40.00	7	0.9261664	-46.562483	13.80	1	1.100	0.900	40.06	-1071.08	0	0
110096	1	188.24	123.10	0.00	0.00	7	0.9224617	-46.562480	1.00	1	1.100	0.900	40.06	-63.05	0	0
110097	1	2.86	0.66	0.00	0.00	7	0.9974106	-41.866803	138.00	1	1.100	0.900	53.75	-6.84	0	0
110098	1	0.00	0.00	0.00	0.00	7	0.9974106	-41.866803	13.80	1	1.100	0.900	53.75	-6.84	0	0
110099	1	0.00	0.00	0.00	0.00	7	0.9974106	-41.866803	13.80	1	1.100	0.900	53.75	-6.84	0	0
110100	1	0.00	0.00	0.00	0.00	7	0.9974106	-41.866803	1.00	1	1.100	0.900	53.75	-6.84	0	0
110101	1	0.62	0.19	0.00	26.60	7	1.0148734	-37.561941	138.00	1	1.100	0.900	51.54	0.22	0	0
110102	1	0.00	0.00	0.00	0.00	7	1.0148734	-37.561941	13.80	1	1.100	0.900	51.54	0.22	0	0
110103	1	0.00	0.00	0.00	0.00	7	1.0148734	-37.561941	13.80	1	1.100	0.900	51.54	0.22	0	0
110104	1	0.00	0.00	0.00	0.00	7	1.0148734	-37.561941	1.00	1	1.100	0.900	51.54	0.22	0	0
110105	1	4.96	0.31	0.00	0.00	7	1.0082808	-39.752282	138.00	1	1.100	0.900	53.00	-0.57	0	0
110106	1	0.00	0.00	0.00	0.00	7	1.0082808	-39.752282	18.00	1	1.100	0.900	53.00	-0.57	0	0
110107	1	0.00	0.00	0.00	0.00	7	1.0082808	-39.752282	18.00	1	1.100	0.900	53.00	-0.57	0	0
110108	1	0.00	0.00	0.00	0.00	7	1.0082808	-39.752282	1.00	1	1.100	0.900	53.00	-0.57	0	0
110109	1	0.15	0.02	0.00	36.90	7	1.0191369	-48.338680	138.00	1	1.100	0.900	60.47	0.35	0	0
110110	1	0.00	0.00	0.00	0.00	7	1.0191369	-48.338680	13.80	1	1.100	0.900	60.47	0.35	0	0
110111	1	0.00	0.00	0.00	0.00	7	1.0191369	-48.338680	13.80	1	1.100	0.900	60.47	0.35	0	0
110112	1	0.00	0.00	0.00	0.00	7	1.0191369	-48.338680	1.00	1	1.100	0.900	60.47	0.35	0	0
110113	1	0.66	0.23	0.00	0.00	7	1.0156671	-39.606196	138.00	1	1.100	0.900	48.95	0.87	0	0
110114	1	0.00	0.00	0.00	0.00	7	1.0156671	-39.606196	18.00	1	1.100	0.900	48.95	0.87	0	0
110115	1	0.00	0.00	0.00	0.00	7	1.0156671	-39.606196	18.00	1	1.100	0.900	48.95	0.87	0	0
110116	1	0.00	0.00	0.00	0.00	7	1.0156671	-39.606196	1.00	1	1.100	0.900	48.95	0.87	0	0
110117	1	6.41	1.02	0.00	0.00	7	0.9889248	-41.770772	138.00	1	1.100	0.900	51.95	-8.85	0	0
110118	1	0.93	0.31	0.00	0.00	7	0.9968163	-46.660240	138.00	1	1.100	0.900	50.67	0.90	0	0
110119	1	1.93	0.66	0.00	0.00	7	0.9956302	-46.574368	138.00	1	1.100	0.900	58.16	-1.28	0	0
110120	1	0.93	0.25	0.00	0.00	7	1.0097812	-43.505435	138.00	1	1.100	0.900	57.03	-1.25	0	0
110121	1	0.48	0.17	0.00	0.00	7	1.0031019	-43.612208	138.00	1	1.100	0.900	57.47	1.10	0	0
110122	1	1.51	0.50	0.00	0.00	7	1.0029843	-36.557626	138.00	1	1.100	0.900	48.65	-4.06	0	0
110123	1	152.98	109.40	0.00	0.00	7	0.9697037	-52.746493	138.00	1	1.100	0.900	52.78	1.33	0	0
110124	1	0.48	0.10	0.00	0.00	7	1.0073488	-45.216832	138.00	1	1.100	0.900	49.68	1.00	0	0
110125	1	41.36	6.68	0.00	0.00	7	1.0043443	-48.281079	138.00	1	1.100	0.900	55.26	0.39	0	0
110126	1	0.00	0.00	0.00	76.84	7	1.0302276	-39.839109	345.00	1	1.100	0.900	59.65	1.52	0	0
110127	1	251.60	93.59	0.00	0.00	7	1.0136995	-43.005495	138.00	1	1.100	0.900	57.36	-0.67	0	0
110128	1	39.06	6.31	0.00	0.00	7	1.0054610	-44.693422	138.00	1	1.100	0.900	53.97	0.11	0	0
110129	1	41.40	10.77	0.00	0.00	7	0.9968459	-59.273447	138.00	1	1.100	0.900	52.24	1.50	0	0
110130	1	11.10	1.22	0.00	0.00	7	0.9896900	-48.949911	138.00	1	1.100	0.900	51.18	1.14	0	0
110131	1	22.89	3.78	0.00	0.00	7	1.0105047	-55.759645	138.00	1	1.100	0.900	51.97	1.04	0	0
110132	1	119.61	11.52	0.00	0.00	7	1.0031520	-50.408186	138.00	1	1.100	0.900	54.63	1.04	0	0
110133	1	11.81	3.65	0.00	0.00	7	0.9987610	-41.759472	138.00	1	1.100	0.900	50.30	-1.26	0	0
110134	1	4.86	0.64	0.00	0.00	7	1.0049735	-44.490761	138.00	1	1.100	0.900	53.53	0.14	0	0
110135	1	21.75	6.68	0.00	0.00	7	1.0004764	-45.504411	138.00	1	1.100	0.900	56.36	-2.28	0	0
110136	1	5.91	1.93	0.00	0.00	7	1.0050400	-37.069640	138.00	1	1.100	0.900	50.03	-2.77	0	0
110137	1	17.45	2.88	0.00	0.00	7	0.9993646	-56.628952	138.00	1	1.100	0.900	52.16	1.49	0	0
110138	1	17.83	6.35	0.00	0.00	7	0.9993453	-44.865342	138.00	1	1.100	0.900	56.07	-2.79	0	0
110139	1	0.75	0.12	0.00	0.00	7	1.0149579	-39.013684	138.00	1	1.100	0.900	48.77	0.86	0	0
110140	1	8.16	1.16	0.00	0.00	7	0.9978328	-57.304064	138.00	1	1.100	0.900	51.91	1.41	0	0
110141	1	17.74	5.21	0.00	0.00	7	1.0044012	-57.493488	138.00	1	1.100	0.900	52.05	1.27	0	0
110142	1	27.72	21.77	0.00	0.00	7	0.9886949	-59.027478	138.00	1	1.100	0.900	52.25	1.64	0	0
110143	1	11.62	1.66	0.00	0.00	7	1.0085927	-57.670611	138.00	1	1.100	0.900	52.12	1.43	0	0
110144	1	80.66	39.80	0.00	100.80	7	1.0038654	-58.552040	138.00	1	1.100	0.900	52.16	1.37	0	0
110145	1	2.12	0.44	0.00	0.00	7	0.9772000	-53.395938	138.00	1	1.100	0.900	51.22	1.47	0	0
110146	1	0.89	0.21	0.00	0.00	7	0.9914106	-53.104494	138.00	1	1.100	0.900	51.70	1.42	0	0
110147	1	6.45	0.83	0.00	0.00	7	0.9919546	-59.751670	138.00	1	1.100	0.900	52.28	1.64	0	0
110148	1	3.59	0.27	0.00	0.00	7	0.9943539	-57.105339	138.00	1	1.100	0.900	51.82	1.49	0	0
110149	1	9.15	3.30	0.00	0.00	7	1.0014374	-57.447079	138.00	1	1.100	0.900	51.99	1.33	0	0
110150	1	6.27	1.91	0.00	0.00	7	1.0046788	-58.236610	138.00	1	1.100	0.900	49.24	1.15	0	0
110151	1	7.99	2.53	0.00	0.00	7	0.9876489	-49.488507	138.00	1	1.100	0.900	51.38	1.19	0	0
110152	1	5.77	0.75	0.00	0.00	7	0.9972186	-56.879901	138.00	1	1.100	0.900	52.01	1.48	0	0
110153	1	7.26	2.61	0.00	0.00	7	0.9998241	-59.341384	138.00	1	1.100	0.900	49.04	1.39	0	0
110154	1	8.11	2.47	0.00	0.00	7	1.0077122	-50.214243	138.00	1	1.100	0.900	51.79	0.95	0	0
110155	1	7.91	2.80	0.00	36.60	7	1.0041543	-51.522183	138.00	1	1.100	0.900	51.98	1.15	0	0
110156	1	7.55	1.22	0.00	0.00	7	1.0027132	-56.496128	138.00	1	1.100	0.900	52.13	1.40	0	0
110157	1	8.49	0.91	0.00	0.00	7	0.9916090	-55.294360	138.00	1	1.100	0.900	52.03	1.53	0	0
110158	1	3.18	0.83	0.00	0.00	7	0.9884649	-61.978976	138.00	1	1.100	0.900	52.48	1.89	0	0
110159	1	4.50	1.58	0.00	0.00	7	1.0083776	-56.422984	138.00	1	1.100	0.900	51.99	1.13	0	0
110160	1	0.00	0.00	0.00	101.10	7	1.0284439	-50.129344	345.00	1	1.100	0.900	51.94	0.29	0	0
110161	1	13.34	7.91	0.00	0.00	7	1.0195444	-53.988417	138.00	1	1.100	0.900	51.87	0.82	0	0
110162	1	0.00	0.00	0.00	0.00	7	1.0164482	-63.758957	138.00	1	1.100	0.900	51.27	3.12	0	0
110163	1	36.54	10.94	0.00	0.00	7	1.0097675	-67.420378	69.00	1	1.100	0.900	51.65	3.00	0	0
110164	1	41.34	15.48	0.00	0.00	7	0.9881552	-69.294744	69.00	1	1.100	0.900	51.48	2.53	0	0
110165	1	0.00	0.00	0.00	0.00	7	0.9946745	-64.623125	138.00	1	1.100	0.900	49.99	1.88	0	0
110166	1	60.16	9.05	0.00	0.00	7	1.0037601	-68.346309	69.00	1	1.100	0.900	50.86	2.41	0	0
110167	1	39.62	5.00	0.00	0.00	7	1.0043701	-68.809390	69.00	1	1.100	0.900	51.60	2.79	0	0
110168	1	15.17	3.22	0.00	0.00	7	0.9939545	-69.170811	69.00	1	1.100	0.900	52.09	3.06	0	0
110169	1	0.00	0.00	0.00	0.00	7	1.0095826	-65.517527	138.00	1	1.100	0.900	51.51	3.04	0	0
110170	1	37.89	10.38	0.00	0.00	7	1.0189705	-68.663261	69.00	1	1.100	0.900	51.48	2.67	0	0
110171	1	3.76	1.20	0.00	0.00	7	0.9987525	-68.898632	69.00	1	1.100	0.900	51.23	2.50	0	0
110172	1	0.00	0.00	0.00	0.00	7	0.9797287	-66.865264	138.00	1	1.100	0.900	51.28	2.18	0	0
110173	1	65.87	13.97	0.00	0.00	7	0.9832555	-69.347043	69.00	1	1.100	0.900	51.63	2.53	0	0
110174	1	0.00	0.00	0.00	0.00	7	1.0096899	-64.954388	138.00	1	1.100	0.900	51.50	3.10	0	0
110175	1	28.18	7.66	0.00	0.00	7	0.9876541	-69.025537	69.00	1	1.100	0.900	52.40	3.13	0	0
110176	1	0.00	0.00	0.00	0.00	7	0.9885206	-65.843055	138.00	1	1.100	0.900	50.57	2.07	0	0
110177	1	85.00	21.27	0.00	0.00	7	0.9946946	-68.403513	69.00	1	1.100	0.900	51.01	2.49	0	0
110178	1	46.17	14.28	0.00	210.20	7	1.0219580	-69.198529	69.00	1	1.100	0.900	51.42	2.57	0	0
110179	1	34.03	10.31	0.00	0.00	7	0.9959352	-68.831673	69.00	1	1.100	0.900	52.14	3.02	0	0
110180	1	15.75	3.42	0.00	0.00	7	0.9992840	-67.620787	69.00	1	1.100	0.900	52.31	2.61	0	0
110181	1	22.31	13.82	0.00	0.00	7	0.9918920	-67.120324	69.00	1	1.100	0.900	52.34	2.57	0	0
110182	1	10.48	3.20	0.00	0.00	7	0.9881387	-67.830429	69.00	1	1.100	0.900	53.03	2.71	0	0
110183	1	8.32	2.99	0.00	0.00	7	0.9950666	-67.538595	69.00	1	1.100	0.900	53.21	2.73	0	0
110184	1	6.93	1.68	0.00	0.00	7	0.9925931	-67.565034	69.00	1	1.100	0.900	53.05	2.68	0	0
110185	1	5.25	1.54	0.00	0.00	7	0.9999976	-66.313171	69.00	1	1.100	0.900	52.44	2.42	0	0
110186	1	7.10	1.12	0.00	0.00	7	1.0003465	-66.745336	69.00	1	1.100	0.900	52.75	2.43	0	0
110187	1	22.20	9.71	0.00	100.10	7	1.0054121	-67.590398	69.00	1	1.100	0.900	52.13	2.64	0	0
110188	1	0.00	0.00	0.00	0.00	7	1.0004065	-62.638551	138.00	1	1.100	0.900	52.14	2.18	0	0
110189	1	10.92	1.66	0.00	0.00	7	1.0107889	-66.771015	69.00	1	1.100	0.900	52.70	2.39	0	0
110190	1	0.00	0.00	0.00	0.00	7	1.0022629	-63.511218	18.00	1	1.100	0.900	52.25	2.23	0	0
110191	1	0.00	0.00	0.00	0.00	7	1.0022629	-63.511218	1.00	1	1.100	0.900	52.25	2.23	0	0
110192	1	8.47	2.10	0.00	0.00	7	0.9985295	-67.470553	69.00	1	1.100	0.900	52.22	2.65	0	0
110193	1	7.49	1.89	0.00	0.00	7	0.9912919	-67.095064	69.00	1	1.100	0.900	53.23	2.68	0	0
110194	1	4.96	0.21	0.00	186.90	7	1.0070522	-67.847380	69.00	1	1.100	0.900	52.31	2.52	0	0
110195	1	4.90	1.51	0.00	0.00	7	1.0062654	-67.398707	69.00	1	1.100	0.900	52.44	2.77	0	0
110196	1	2.97	0.64	0.00	0.00	7	0.9971949	-67.492140	69.00	1	1.100	0.900	53.31	2.76	0	0
110197	1	11.85	4.01	0.00	0.00	7	0.9918074	-67.020296	69.00	1	1.100	0.900	53.10	2.61	0	0
110198	1	22.58	11.64	0.00	0.00	7	0.9893546	-67.299653	69.00	1	1.100	0.900	53.27	2.71	0	0
110199	1	6.54	2.03	0.00	0.00	7	1.0033270	-66.842830	69.00	1	1.100	0.900	52.89	2.46	0	0
110200	1	9.63	2.78	0.00	0.00	7	0.9912971	-67.498390	69.00	1	1.100	0.900	52.81	2.66	0	0
110201	1	5.17	1.06	0.00	0.00	7	0.9913770	-67.018691	69.00	1	1.100	0.900	53.33	2.68	0	0
110202	1	4.17	0.87	0.00	0.00	7	0.9919995	-67.386620	69.00	1	1.100	0.900	53.08	2.68	0	0
110203	1	4.07	0.29	0.00	0.00	7	1.0038854	-67.062748	69.00	1	1.100	0.900	53.09	2.50	0	0
110204	1	1.51	0.33	0.00	0.00	7	1.0047796	-67.155555	69.00	1	1.100	0.900	52.06	2.76	0	0
110205	1	4.52	0.73	0.00	0.00	7	1.0000285	-67.404615	69.00	1	1.100	0.900	52.12	2.67	0	0
110206	1	7.20	1.85	0.00	63.60	7	1.0064303	-66.665576	69.00	1	1.100	0.900	52.57	2.34	0	0
110207	1	4.69	1.00	0.00	0.00	7	0.9995010	-67.526292	69.00	1	1.100	0.900	53.04	2.59	0	0
110208	1	7.80	1.10	0.00	0.00	7	0.9905221	-67.284645	69.00	1	1.100	0.900	52.37	2.62	0	0
110209	1	11.91	4.38	0.00	0.00	7	0.9981442	-67.386154	69.00	1	1.100	0.900	53.18	2.60	0	0
110210	1	8.43	2.03	0.00	0.00	7	0.9990879	-67.072955	69.00	1	1.100	0.900	53.12	2.52	0	0
110211	1	5.96	2.20	0.00	0.00	7	0.9918505	-66.774041	69.00	1	1.100	0.900	52.80	2.53	0	0
110212	1	103.18	67.40	0.00	0.00	7	0.9562170	-60.422567	138.00	1	1.100	0.900	51.96	2.04	0	0
110213	1	8.28	2.86	0.00	0.00	7	0.9979674	-66.192701	69.00	1	1.100	0.900	52.40	2.44	0	0
110214	1	5.71	2.01	0.00	0.00	7	0.9983547	-66.721701	69.00	1	1.100	0.900	52.77	2.45	0	0
110215	1	5.94	1.58	0.00	0.00	7	1.0012972	-66.759005	69.00	1	1.100	0.900	52.71	2.44	0	0
110216	1	10.60	2.86	0.00	0.00	7	0.9923983	-67.175650	69.00	1	1.100	0.900	52.11	2.57	0	0
110217	1	10.44	3.15	0.00	0.00	7	0.9934767	-66.578922	69.00	1	1.100	0.900	52.56	2.52	0	0
110218	1	5.81	1.60	0.00	0.00	7	1.0017189	-66.805214	69.00	1	1.100	0.900	52.65	2.39	0	0
110219	1	4.48	1.37	0.00	0.00	7	1.0009543	-66.703372	69.00	1	1.100	0.900	52.66	2.38	0	0
110220	1	6.72	1.29	0.00	0.00	7	1.0026203	-66.866300	69.00	1	1.100	0.900	52.74	2.42	0	0
110221	1	2.32	0.54	0.00	0.00	7	0.9988944	-66.451730	69.00	1	1.100	0.900	52.21	2.28	0	0
110222	1	4.98	1.76	0.00	0.00	7	1.0050009	-66.944046	69.00	1	1.100	0.900	52.01	2.63	0	0
110223	1	11.16	3.98	0.00	0.00	7	1.0031225	-67.025016	69.00	1	1.100	0.900	52.69	2.43	0	0
110224	1	4.84	1.51	0.00	86.40	7	1.0069814	-67.535120	69.00	1	1.100	0.900	52.67	2.75	0	0
110225	1	6.33	0.17	0.00	0.00	7	1.0010179	-66.950222	69.00	1	1.100	0.900	52.86	2.49	0	0
110226	1	7.84	1.37	0.00	0.00	7	0.9998355	-66.549969	69.00	1	1.100	0.900	52.71	2.42	0	0
110227	1	2.80	0.50	0.00	0.00	7	1.0021160	-66.412514	69.00	1	1.100	0.900	52.76	2.44	0	0
110228	1	4.98	1.45	0.00	0.00	7	0.9978501	-66.466243	69.00	1	1.100	0.900	52.70	2.35	0	0
110229	1	4.52	1.10	0.00	0.00	7	0.9969490	-67.380821	69.00	1	1.100	0.900	53.65	2.78	0	0
110230	1	2.34	0.64	0.00	0.00	7	0.9975699	-67.443948	69.00	1	1.100	0.900	53.23	2.65	0	0
110231	1	1.93	0.42	0.00	0.00	7	0.9877860	-66.630579	69.00	1	1.100	0.900	52.14	2.47	0	0
110232	1	8.28	2.41	0.00	0.00	7	0.9876483	-66.713158	69.00	1	1.100	0.900	52.02	2.49	0	0
110233	1	3.94	1.14	0.00	0.00	7	0.9901574	-66.384019	69.00	1	1.100	0.900	52.04	2.42	0	0
110234	1	4.38	1.12	0.00	0.00	7	0.9993267	-67.063337	69.00	1	1.100	0.900	52.30	2.46	0	0
110235	1	5.73	0.17	0.00	0.00	7	0.9882601	-66.802857	69.00	1	1.100	0.900	51.89	2.54	0	0
110236	1	3.32	0.83	0.00	0.00	7	0.9925386	-66.472081	69.00	1	1.100	0.900	52.35	2.47	0	0
110237	1	1.45	0.42	0.00	0.00	7	0.9979183	-67.357793	69.00	1	1.100	0.900	52.21	2.54	0	0
110238	1	7.43	2.39	0.00	0.00	7	0.9943926	-66.399827	69.00	1	1.100	0.900	52.43	2.47	0	0
110239	1	5.31	1.47	0.00	0.00	7	1.0025353	-66.605606	69.00	1	1.100	0.900	52.63	2.35	0	0
110240	1	7.12	1.68	0.00	0.00	7	0.9993787	-66.614979	69.00	1	1.100	0.900	52.59	2.42	0	0
110241	1	2.10	0.42	0.00	0.00	7	1.0038085	-67.013424	69.00	1	1.100	0.900	52.65	2.41	0	0
110242	1	5.77	1.99	0.00	0.00	7	1.0001455	-66.740098	69.00	1	1.100	0.900	52.72	2.48	0	0
110243	1	7.08	2.10	0.00	0.00	7	1.0017221	-66.550916	69.00	1	1.100	0.900	52.36	2.47	0	0
110244	1	5.67	1.91	0.00	0.00	7	1.0024586	-66.667896	69.00	1	1.100	0.900	52.27	2.51	0	0
110245	1	5.19	0.93	0.00	0.00	7	0.9959123	-67.004777	69.00	1	1.100	0.900	52.61	2.48	0	0
110246	1	8.38	2.51	0.00	0.00	7	0.9955078	-67.074139	69.00	1	1.100	0.900	52.60	2.50	0	0
110247	1	5.48	0.87	0.00	0.00	7	1.0069432	-66.975073	69.00	1	1.100	0.900	52.71	2.41	0	0
110248	1	8.05	1.41	0.00	0.00	7	1.0008245	-66.995095	69.00	1	1.100	0.900	52.66	2.44	0	0
110249	1	6.62	1.06	0.00	0.00	7	1.0059873	-66.894312	69.00	1	1.100	0.900	52.78	2.42	0	0
110250	1	6.54	1.87	0.00	0.00	7	0.9962952	-66.649920	69.00	1	1.100	0.900	52.80	2.46	0	0
110251	1	8.51	1.78	0.00	0.00	7	0.9966081	-66.911273	69.00	1	1.100	0.900	52.61	2.46	0	0
110252	1	3.67	0.50	0.00	84.00	7	1.0065512	-67.432825	69.00	1	1.100	0.900	53.03	2.50	0	0
110253	1	6.14	0.56	0.00	0.00	7	0.9999321	-67.308207	69.00	1	1.100	0.900	53.11	2.56	0	0
110254	1	7.06	0.93	0.00	0.00	7	1.0026931	-67.166887	69.00	1	1.100	0.900	53.00	2.51	0	0
110255	1	6.39	0.83	0.00	0.00	7	0.9978477	-67.203422	69.00	1	1.100	0.900	53.20	2.53	0	0
110256	1	8.32	2.80	0.00	0.00	7	0.9976619	-67.334866	69.00	1	1.100	0.900	53.19	2.57	0	0
110257	1	8.49	1.91	0.00	0.00	7	0.9957344	-66.850505	69.00	1	1.100	0.900	52.94	2.48	0	0
110258	1	2.45	0.73	0.00	0.00	7	1.0022784	-66.778001	69.00	1	1.100	0.900	52.95	2.48	0	0
110259	1	9.57	1.49	0.00	0.00	7	1.0048957	-66.951231	69.00	1	1.100	0.900	53.16	2.50	0	0
110260	1	1.37	0.19	0.00	0.00	7	0.9965671	-67.295337	69.00	1	1.100	0.900	53.32	2.53	0	0
110261	1	12.51	3.59	0.00	0.00	7	0.9916066	-67.231800	69.00	1	1.100	0.900	53.10	2.67	0	0
110262	1	0.00	0.00	0.00	0.00	7	0.9859683	-61.492475	138.00	1	1.100	0.900	53.56	2.52	0	0
110263	1	12.10	3.59	0.00	0.00	7	0.9916918	-67.149559	69.00	1	1.100	0.900	53.10	2.67	0	0
110264	1	6.14	1.20	0.00	0.00	7	1.0033658	-67.253480	69.00	1	1.100	0.900	52.02	2.73	0	0
110265	1	9.88	0.29	0.00	0.00	7	0.9936804	-67.084729	69.00	1	1.100	0.900	52.82	2.55	0	0
110266	1	10.67	0.79	0.00	50.40	7	1.0047810	-66.739756	69.00	1	1.100	0.900	52.44	2.42	0	0
110267	1	8.22	2.03	0.00	102.70	7	1.0087848	-67.215222	69.00	1	1.100	0.900	52.58	2.37	0	0
110268	1	20.32	10.36	0.00	0.00	7	1.0014102	-67.540206	69.00	1	1.100	0.900	52.99	2.75	0	0
110269	1	9.34	2.47	0.00	0.00	7	0.9924744	-67.452287	69.00	1	1.100	0.900	52.82	2.64	0	0
110270	1	5.40	1.33	0.00	0.00	7	0.9869308	-66.782408	69.00	1	1.100	0.900	52.00	2.50	0	0
110271	1	7.06	1.87	0.00	0.00	7	0.9992275	-66.272420	69.00	1	1.100	0.900	52.63	2.36	0	0
110272	1	12.33	1.62	0.00	0.00	7	1.0006612	-66.514967	69.00	1	1.100	0.900	52.75	2.43	0	0
110273	1	0.00	0.00	0.00	0.00	7	0.9909192	-64.932098	138.00	1	1.100	0.900	52.67	2.22	0	0
110274	1	9.42	2.32	0.00	0.00	7	0.9992567	-66.353531	69.00	1	1.100	0.900	52.63	2.39	0	0
110275	1	14.19	3.80	0.00	0.00	7	1.0024523	-67.695202	69.00	1	1.100	0.900	52.28	2.52	0	0
110276	1	6.54	1.35	0.00	83.00	7	1.0106845	-66.895563	69.00	1	1.100	0.900	52.73	2.39	0	0
110277	1	14.80	2.10	0.00	0.00	7	0.9970150	-67.508450	69.00	1	1.100	0.900	53.29	2.72	0	0
110278	1	15.44	3.38	0.00	0.00	7	0.9905635	-67.107183	69.00	1	1.100	0.900	52.10	2.60	0	0
110279	1	1.22	0.10	0.00	0.00	7	0.9980772	-66.286159	69.00	1	1.100	0.900	52.33	2.39	0	0
110280	1	3.01	0.75	0.00	0.00	7	1.0006343	-67.696906	69.00	1	1.100	0.900	52.53	2.57	0	0
110281	1	1.91	0.17	0.00	0.00	7	1.0023642	-67.302181	69.00	1	1.100	0.900	51.98	2.71	0	0
110282	1	1.22	0.17	0.00	0.00	7	1.0036837	-66.510806	69.00	1	1.100	0.900	52.52	2.38	0	0
110283	1	2.53	0.75	0.00	0.00	7	1.0028921	-66.919676	69.00	1	1.100	0.900	52.71	2.42	0	0
110284	1	0.91	0.33	0.00	0.00	7	1.0000182	-66.532860	69.00	1	1.100	0.900	52.66	2.36	0	0
110285	1	0.77	0.23	0.00	0.00	7	0.9985844	-66.385126	69.00	1	1.100	0.900	52.26	2.32	0	0
110286	1	1.41	0.46	0.00	0.00	7	1.0044772	-67.796176	69.00	1	1.100	0.900	52.22	2.55	0	0
110287	1	1.08	0.35	0.00	0.00	7	1.0016727	-66.585377	69.00	1	1.100	0.900	52.73	2.44	0	0
110288	1	6.79	1.64	0.00	0.00	7	0.9939560	-63.259284	69.00	1	1.100	0.900	134.78	24.18	0	0
110289	1	0.00	0.00	0.00	0.00	7	0.9964738	-64.386366	138.00	1	1.100	0.900	111.78	22.58	0	0
110290	1	18.26	3.74	0.00	0.00	7	0.9998718	-65.001647	69.00	1	1.100	0.900	106.34	18.25	0	0
110291	1	0.00	0.00	0.00	0.00	7	0.9933593	-63.987337	138.00	1	1.100	0.900	156.63	35.48	0	0
110292	1	10.87	3.59	0.00	0.00	7	0.9932872	-63.881457	69.00	1	1.100	0.900	139.76	24.57	0	0
110293	1	0.00	0.00	0.00	0.00	7	0.9832171	-67.000946	138.00	1	1.100	0.900	50.24	1.63	0	0
110294	1	16.64	1.18	0.00	0.00	7	0.9811379	-67.712056	69.00	1	1.100	0.900	50.60	1.57	0	0
110295	1	0.00	0.00	0.00	44.40	7	1.0079725	-62.732220	138.00	1	1.100	0.900	50.46	0.83	0	0
110296	1	24.63	4.25	0.00	0.00	7	0.9833026	-67.605216	69.00	1	1.100	0.900	50.57	1.43	0	0
110297	1	0.00	0.00	0.00	0.00	7	0.9984214	-64.515783	13.80	1	1.100	0.900	50.48	1.05	0	0
110298	1	0.00	0.00	0.00	0.00	7	0.9984214	-64.515783	1.00	1	1.100	0.900	50.48	1.05	0	0
110299	1	11.60	2.28	0.00	0.00	7	0.9801604	-67.162150	69.00	1	1.100	0.900	50.71	1.37	0	0
110300	1	11.52	2.30	0.00	0.00	7	0.9760624	-67.867010	69.00	1	1.100	0.900	50.76	1.48	0	0
110301	1	11.89	1.02	0.00	0.00	7	0.9942241	-68.717375	69.00	1	1.100	0.900	50.44	1.67	0	0
110302	1	5.89	0.83	0.00	0.00	7	0.9887806	-67.116934	69.00	1	1.100	0.900	50.22	1.46	0	0
110303	1	8.03	1.68	0.00	0.00	7	0.9825266	-67.653662	69.00	1	1.100	0.900	50.59	1.45	0	0
110304	1	10.31	1.25	0.00	0.00	7	0.9807080	-67.826955	69.00	1	1.100	0.900	50.61	1.50	0	0
110305	1	18.32	2.22	0.00	0.00	7	0.9878560	-68.526338	69.00	1	1.100	0.900	50.11	1.83	0	0
110306	1	14.24	4.79	0.00	80.10	7	1.0088743	-69.488868	69.00	1	1.100	0.900	50.39	1.65	0	0
110307	1	2.64	0.29	0.00	0.00	7	0.9901459	-68.395600	69.00	1	1.100	0.900	50.06	1.76	0	0
110308	1	6.06	0.54	0.00	0.00	7	0.9920154	-66.124064	69.00	1	1.100	0.900	50.26	1.24	0	0
110309	1	0.00	0.00	0.00	0.00	7	0.9864835	-66.486458	138.00	1	1.100	0.900	49.95	1.71	0	0
110310	1	31.54	6.64	0.00	0.00	7	0.9903619	-68.161862	69.00	1	1.100	0.900	50.24	1.74	0	0
110311	1	13.70	4.27	0.00	0.00	7	0.9949847	-69.259980	69.00	1	1.100	0.900	50.22	1.77	0	0
110312	1	2.99	0.81	0.00	0.00	7	0.9818844	-68.018311	69.00	1	1.100	0.900	50.69	1.63	0	0
110313	1	51.98	17.14	0.00	0.00	7	0.9765932	-68.223955	69.00	1	1.100	0.900	63.79	5.88	0	0
110314	1	40.45	13.24	0.00	0.00	7	0.9730642	-67.495676	69.00	1	1.100	0.900	66.21	5.91	0	0
110315	1	44.14	8.70	0.00	0.00	7	0.9618428	-69.449262	69.00	1	1.100	0.900	59.83	3.46	0	0
110316	1	17.29	2.99	0.00	0.00	7	0.9730534	-67.450398	69.00	1	1.100	0.900	65.95	5.70	0	0
110317	1	0.00	0.00	0.00	0.00	7	0.9521079	-65.813771	138.00	1	1.100	0.900	67.46	4.66	0	0
110318	1	52.17	5.37	0.00	0.00	7	0.9607287	-68.513203	69.00	1	1.100	0.900	61.58	3.31	0	0
110319	1	50.28	16.15	0.00	0.00	7	0.9650017	-66.831368	69.00	1	1.100	0.900	65.34	4.73	0	0
110320	1	32.39	10.94	0.00	0.00	7	0.9886314	-67.801659	69.00	1	1.100	0.900	61.05	3.36	0	0
110321	1	51.76	15.92	0.00	0.00	7	0.9662915	-67.178743	69.00	1	1.100	0.900	65.40	5.20	0	0
110322	1	28.70	8.49	0.00	0.00	7	0.9635270	-68.153946	69.00	1	1.100	0.900	60.45	3.62	0	0
110323	1	46.11	11.62	0.00	0.00	7	0.9677431	-67.531109	69.00	1	1.100	0.900	65.86	5.66	0	0
110324	1	17.22	4.98	0.00	0.00	7	0.9807282	-67.768483	69.00	1	1.100	0.900	62.26	3.40	0	0
110325	1	0.00	0.00	0.00	0.00	7	0.9582053	-64.604231	138.00	1	1.100	0.900	68.75	4.86	0	0
110326	1	51.61	14.61	0.00	0.00	7	0.9614580	-66.575337	69.00	1	1.100	0.900	65.05	4.49	0	0
110327	1	24.24	8.55	0.00	0.00	7	0.9699366	-66.720603	69.00	1	1.100	0.900	64.80	5.16	0	0
110328	1	40.74	13.61	0.00	0.00	7	0.9614022	-66.348445	69.00	1	1.100	0.900	62.72	4.61	0	0
110329	1	0.00	0.00	0.00	0.00	7	0.9913397	-63.963536	138.00	1	1.100	0.900	56.37	3.34	0	0
110330	1	45.30	16.17	0.00	0.00	7	0.9711233	-67.408808	69.00	1	1.100	0.900	59.18	3.83	0	0
110331	1	0.00	0.00	0.00	0.00	7	0.9938711	-64.203864	138.00	1	1.100	0.900	68.16	6.10	0	0
110332	1	49.49	10.79	0.00	0.00	7	0.9796222	-67.345571	69.00	1	1.100	0.900	65.61	5.55	0	0
110333	1	1.45	0.17	0.00	0.00	7	0.9693926	-68.301395	69.00	1	1.100	0.900	58.06	3.47	0	0
110334	1	0.00	0.00	0.00	0.00	7	1.0014466	-65.279683	138.00	1	1.100	0.900	62.18	5.56	0	0
110335	1	65.39	21.91	0.00	0.00	7	0.9757140	-68.167017	69.00	1	1.100	0.900	63.53	5.93	0	0
110336	1	0.00	0.00	0.00	0.00	7	1.0028514	-63.877109	138.00	1	1.100	0.900	67.39	6.18	0	0
110337	1	86.12	16.10	0.00	0.00	7	0.9886672	-67.054074	69.00	1	1.100	0.900	67.22	6.62	0	0
110338	1	165.06	118.81	0.00	0.00	7	0.9521015	-65.538021	138.00	1	1.100	0.900	68.02	4.72	0	0
110339	1	68.83	9.05	0.00	0.00	7	0.9718869	-67.512485	69.00	1	1.100	0.900	63.93	3.29	0	0
110340	1	182.64	17.35	0.00	0.00	7	0.9740487	-64.085756	138.00	1	1.100	0.900	184.93	49.10	0	0
110341	1	51.11	17.97	0.00	0.00	7	0.9675248	-67.167993	69.00	1	1.100	0.900	171.65	33.73	0	0
110342	1	0.00	0.00	0.00	0.00	7	0.9712409	-65.431943	24.00	1	1.100	0.900	179.36	42.08	0	0
110343	1	0.00	0.00	0.00	0.00	7	0.9712409	-65.431943	1.00	1	1.100	0.900	179.36	42.08	0	0
110344	1	7.37	1.54	0.00	0.00	7	0.9869855	-67.087961	69.00	1	1.100	0.900	190.25	31.92	0	0
110345	1	15.90	3.26	0.00	0.00	7	0.9707008	-67.231197	69.00	1	1.100	0.900	124.61	22.70	0	0
110346	1	7.91	2.61	0.00	0.00	7	0.9698496	-64.772875	69.00	1	1.100	0.900	80.07	9.93	0	0
110347	1	13.43	2.05	0.00	0.00	7	0.9735042	-62.897343	69.00	1	1.100	0.900	76.43	8.27	0	0
110348	1	12.68	1.97	0.00	0.00	7	0.9939658	-65.727220	69.00	1	1.100	0.900	150.50	28.17	0	0
110349	1	4.09	0.83	0.00	0.00	7	0.9796990	-66.784825	69.00	1	1.100	0.900	162.93	29.63	0	0
110350	1	23.14	4.48	0.00	63.00	7	1.0158415	-69.567166	69.00	1	1.100	0.900	119.90	19.58	0	0
110351	1	5.06	1.64	0.00	52.30	7	1.0132632	-63.858359	69.00	1	1.100	0.900	135.39	24.06	0	0
110352	1	4.40	0.95	0.00	0.00	7	0.9742803	-61.813653	69.00	1	1.100	0.900	75.62	7.65	0	0
110353	1	0.00	0.00	0.00	0.00	7	0.9827603	-65.028063	138.00	1	1.100	0.900	51.27	0.98	0	0
110354	1	41.90	10.69	0.00	0.00	7	0.9755054	-67.160210	69.00	1	1.100	0.900	51.10	1.09	0	0
110355	1	46.65	11.81	0.00	0.00	7	0.9943088	-67.684173	69.00	1	1.100	0.900	51.45	0.97	0	0
110356	1	26.79	1.18	0.00	0.00	7	0.9933197	-67.650035	69.00	1	1.100	0.900	51.45	0.95	0	0
110357	1	0.00	0.00	0.00	0.00	7	1.0028128	-62.201098	138.00	1	1.100	0.900	50.43	0.79	0	0
110358	1	14.75	4.79	0.00	0.00	7	0.9937176	-64.536490	69.00	1	1.100	0.900	50.41	0.99	0	0
110359	1	16.64	4.65	0.00	0.00	7	0.9994559	-67.505254	69.00	1	1.100	0.900	51.40	0.95	0	0
110360	1	8.67	1.62	0.00	0.00	7	0.9853615	-62.847172	69.00	1	1.100	0.900	50.64	0.77	0	0
110361	1	6.60	1.37	0.00	0.00	7	0.9885807	-63.771537	69.00	1	1.100	0.900	50.53	0.88	0	0
110362	1	15.31	5.19	0.00	0.00	7	0.9713911	-67.756740	69.00	1	1.100	0.900	51.00	1.31	0	0
110363	1	7.47	2.45	0.00	0.00	7	0.9854942	-65.913316	69.00	1	1.100	0.900	50.57	1.18	0	0
110364	1	64.85	11.64	0.00	224.10	7	1.0016395	-68.004220	69.00	1	1.100	0.900	51.45	0.96	0	0
110365	1	0.00	0.00	0.00	0.00	7	0.9832137	-66.142229	138.00	1	1.100	0.900	51.36	1.03	0	0
110366	1	50.24	10.33	0.00	0.00	7	0.9984135	-67.793196	69.00	1	1.100	0.900	51.44	0.98	0	0
110367	1	23.39	2.57	0.00	117.60	7	0.9985718	-68.387281	69.00	1	1.100	0.900	51.30	1.22	0	0
110368	1	0.00	0.00	0.00	0.00	7	0.9785053	-66.092849	138.00	1	1.100	0.900	50.97	1.30	0	0
110369	1	27.29	9.82	0.00	0.00	7	0.9856049	-67.775819	69.00	1	1.100	0.900	51.21	1.33	0	0
110370	1	35.71	10.87	0.00	0.00	7	0.9642481	-66.062265	69.00	1	1.100	0.900	51.15	1.40	0	0
110371	1	15.67	1.02	0.00	0.00	7	0.9685922	-64.885114	69.00	1	1.100	0.900	51.09	1.42	0	0
110372	1	11.02	3.28	0.00	0.00	7	0.9766201	-67.824826	69.00	1	1.100	0.900	51.27	1.40	0	0
110373	1	9.11	0.35	0.00	0.00	7	0.9749324	-62.156293	69.00	1	1.100	0.900	49.98	1.05	0	0
110374	1	29.70	5.08	0.00	0.00	7	0.9740563	-67.715769	69.00	1	1.100	0.900	51.31	1.24	0	0
110375	1	0.00	0.00	0.00	0.00	7	0.9768389	-65.073820	138.00	1	1.100	0.900	50.81	1.29	0	0
110376	1	25.92	7.97	0.00	0.00	7	0.9681898	-66.627812	69.00	1	1.100	0.900	51.11	1.36	0	0
110377	1	15.05	4.79	0.00	0.00	7	0.9870102	-68.005533	69.00	1	1.100	0.900	51.41	1.10	0	0
110378	1	21.21	2.53	0.00	0.00	7	0.9828937	-68.027198	69.00	1	1.100	0.900	51.42	1.14	0	0
110379	1	20.90	6.85	0.00	0.00	7	0.9690203	-67.338446	69.00	1	1.100	0.900	51.23	1.30	0	0
110380	1	18.26	6.35	0.00	0.00	7	0.9826108	-67.990205	69.00	1	1.100	0.900	51.35	1.23	0	0
110381	1	0.00	0.00	0.00	0.00	7	0.9732187	-65.912477	138.00	1	1.100	0.900	51.36	1.18	0	0
110382	1	45.03	8.45	0.00	0.00	7	0.9799735	-67.640187	69.00	1	1.100	0.900	51.37	1.20	0	0
110383	1	0.00	0.00	0.00	0.00	7	0.9741950	-65.694171	138.00	1	1.100	0.900	51.08	1.25	0	0
110384	1	41.69	14.61	0.00	0.00	7	0.9723196	-67.514636	69.00	1	1.100	0.900	51.27	1.27	0	0
110385	1	6.93	0.91	0.00	0.00	7	1.0167576	-50.005127	138.00	1	1.100	0.900	50.22	-0.40	0	0
110386	1	3.86	0.35	0.00	0.00	7	0.9948970	-59.478823	138.00	1	1.100	0.900	51.12	0.63	0	0
110387	1	0.00	0.00	0.00	0.00	7	1.0182552	-62.790479	138.00	1	1.100	0.900	46.84	1.30	0	0
110388	1	44.58	12.33	0.00	0.00	7	1.0143716	-66.474977	69.00	1	1.100	0.900	47.58	3.10	0	0
110389	1	44.20	15.90	0.00	0.00	7	0.9952098	-66.240017	69.00	1	1.100	0.900	46.99	2.09	0	0
110390	1	75.95	30.86	0.00	0.00	7	0.9956207	-65.334598	69.00	1	1.100	0.900	46.53	1.53	0	0
110391	1	9.90	1.25	0.00	0.00	7	1.0003193	-65.338752	69.00	1	1.100	0.900	46.66	1.68	0	0
110392	1	0.00	0.00	0.00	0.00	7	1.0171526	-61.528570	138.00	1	1.100	0.900	45.99	0.81	0	0
110393	1	57.98	14.57	0.00	0.00	7	1.0097558	-63.751604	69.00	1	1.100	0.900	46.12	1.09	0	0
110394	1	26.13	7.60	0.00	0.00	7	0.9820204	-68.472517	69.00	1	1.100	0.900	43.86	-0.18	0	0
110395	1	0.00	0.00	0.00	0.00	7	0.9993699	-64.633126	138.00	1	1.100	0.900	44.48	0.06	0	0
110396	1	24.13	3.71	0.00	0.00	7	0.9851103	-68.181246	69.00	1	1.100	0.900	44.01	-0.17	0	0
110397	1	0.00	0.00	0.00	0.00	7	0.9930932	-66.076668	18.00	1	1.100	0.900	44.29	-0.04	0	0
110398	1	0.00	0.00	0.00	0.00	7	0.9930932	-66.076668	1.00	1	1.100	0.900	44.29	-0.04	0	0
110399	1	8.82	2.37	0.00	0.00	7	0.9930254	-65.250877	69.00	1	1.100	0.900	45.56	0.61	0	0
110400	1	13.92	0.42	0.00	0.00	7	1.0051262	-66.535732	69.00	1	1.100	0.900	47.35	2.69	0	0
110401	1	48.71	27.77	0.00	0.00	7	0.9713069	-67.519062	69.00	1	1.100	0.900	44.86	0.22	0	0
110402	1	4.92	1.56	0.00	0.00	7	0.9976924	-68.639222	69.00	1	1.100	0.900	42.95	-0.54	0	0
110403	1	0.60	0.60	0.00	0.00	7	1.0136200	-67.664622	69.00	1	1.100	0.900	40.19	-1.25	0	0
110404	1	219.62	131.78	0.00	0.00	7	1.0106931	-62.098201	138.00	1	1.100	0.900	45.78	0.64	0	0
110405	1	61.55	6.66	0.00	0.00	7	1.0001871	-64.687819	69.00	1	1.100	0.900	45.73	0.69	0	0
110406	1	39.16	4.88	0.00	0.00	7	1.0045002	-64.295485	69.00	1	1.100	0.900	46.01	0.96	0	0
110407	1	48.54	17.33	0.00	0.00	7	0.9886338	-68.599707	69.00	1	1.100	0.900	49.71	2.85	0	0
110408	1	58.44	12.10	0.00	0.00	7	1.0084013	-66.561303	69.00	1	1.100	0.900	47.93	2.27	0	0
110409	1	4.44	1.10	0.00	0.00	7	1.0140977	-65.673104	69.00	1	1.100	0.900	47.53	2.20	0	0
110410	1	0.00	0.00	0.00	0.00	7	1.0171840	-63.029922	138.00	1	1.100	0.900	46.92	1.80	0	0
110411	1	59.21	15.44	0.00	0.00	7	0.9947923	-67.921781	69.00	1	1.100	0.900	48.97	2.67	0	0
110412	1	0.00	0.00	0.00	0.00	7	1.0094697	-64.602463	18.00	1	1.100	0.900	47.55	2.12	0	0
110413	1	0.00	0.00	0.00	0.00	7	1.0094697	-64.602463	1.00	1	1.100	0.900	47.55	2.12	0	0
110414	1	0.00	0.00	0.00	0.00	7	1.0164220	-62.991627	138.00	1	1.100	0.900	47.43	1.87	0	0
110415	1	84.94	17.31	0.00	0.00	7	1.0098959	-66.894577	69.00	1	1.100	0.900	48.20	2.34	0	0
110416	1	45.57	9.03	0.00	0.00	7	1.0071889	-66.985889	69.00	1	1.100	0.900	48.14	2.33	0	0
110417	1	0.00	0.00	0.00	0.00	7	1.0352182	-54.746230	345.00	1	1.100	0.900	46.17	0.31	0	0
110418	1	0.00	0.00	0.00	0.00	7	1.0227532	-61.487088	138.00	1	1.100	0.900	47.76	1.81	0	0
110419	1	51.53	16.95	0.00	0.00	7	1.0115289	-66.258510	69.00	1	1.100	0.900	47.92	2.24	0	0
110420	1	34.43	10.23	0.00	0.00	7	1.0152626	-66.369843	69.00	1	1.100	0.900	48.30	2.25	0	0
110421	1	0.00	0.00	0.00	0.00	7	1.0195349	-62.157144	138.00	1	1.100	0.900	47.92	1.88	0	0
110422	1	66.22	11.72	0.00	0.00	7	1.0173923	-65.280779	69.00	1	1.100	0.900	48.15	2.12	0	0
110423	1	24.51	8.11	0.00	0.00	7	1.0178246	-67.510813	69.00	1	1.100	0.900	48.52	2.39	0	0
110424	1	70.06	11.35	0.00	0.00	7	0.9968308	-69.204072	69.00	1	1.100	0.900	50.47	2.93	0	0
110425	1	28.24	6.20	0.00	0.00	7	1.0002150	-67.323382	69.00	1	1.100	0.900	48.33	2.56	0	0
110426	1	30.32	6.85	0.00	184.80	7	1.0297632	-68.548192	69.00	1	1.100	0.900	49.02	2.47	0	0
110427	1	24.59	4.77	0.00	0.00	7	1.0174674	-67.620032	69.00	1	1.100	0.900	48.54	2.41	0	0
110428	1	52.81	17.51	0.00	0.00	7	1.0106908	-66.413099	69.00	1	1.100	0.900	47.74	2.47	0	0
110429	1	0.00	0.00	0.00	0.00	7	1.0232437	-62.446924	138.00	1	1.100	0.900	47.07	1.45	0	0
110430	1	55.57	15.65	0.00	0.00	7	1.0181348	-65.145032	69.00	1	1.100	0.900	47.39	2.08	0	0
110431	1	46.59	17.91	0.00	0.00	7	0.9918628	-68.839996	69.00	1	1.100	0.900	50.38	3.06	0	0
110432	1	0.00	0.00	0.00	0.00	7	0.9878580	-63.530699	138.00	1	1.100	0.900	26.77	-1.52	0	0
110433	1	34.49	8.09	0.00	0.00	7	0.9799863	-67.019944	69.00	1	1.100	0.900	40.69	7.76	0	0
110434	1	0.00	0.00	0.00	0.00	7	0.9835182	-65.311282	18.00	1	1.100	0.900	33.71	3.46	0	0
110435	1	0.00	0.00	0.00	0.00	7	0.9835182	-65.311282	1.00	1	1.100	0.900	33.71	3.46	0	0
110436	1	32.39	8.24	0.00	0.00	7	0.9756772	-66.883256	69.00	1	1.100	0.900	45.85	9.78	0	0
110437	1	28.99	9.86	0.00	0.00	7	0.9759408	-67.107091	69.00	1	1.100	0.900	42.98	8.67	0	0
110438	1	0.00	0.00	0.00	0.00	7	0.9919933	-62.143928	138.00	1	1.100	0.900	28.82	-2.18	0	0
110439	1	21.50	6.08	0.00	0.00	7	0.9708947	-66.667124	69.00	1	1.100	0.900	65.54	16.29	0	0
110440	1	0.00	0.00	0.00	121.00	7	1.0284277	-54.778019	345.00	1	1.100	0.900	30.39	-3.42	0	0
110441	1	0.00	0.00	0.00	0.00	7	0.9998742	-61.029344	138.00	1	1.100	0.900	23.58	-5.41	0	0
110442	1	184.15	106.44	0.00	0.00	7	0.9469622	-68.049477	69.00	1	1.100	0.900	54.01	12.36	0	0
110443	1	0.00	0.00	0.00	0.00	7	0.9767685	-63.808423	18.00	1	1.100	0.900	35.03	2.56	0	0
110444	1	0.00	0.00	0.00	0.00	7	0.9767685	-63.808423	1.00	1	1.100	0.900	35.03	2.56	0	0
110445	1	0.00	0.00	0.00	0.00	7	0.9887171	-63.267697	138.00	1	1.100	0.900	25.60	-2.19	0	0
110446	1	64.25	3.18	0.00	0.00	7	0.9789346	-66.603658	69.00	1	1.100	0.900	40.26	8.28	0	0
110447	1	3.42	0.87	0.00	0.00	7	0.9683232	-67.122714	69.00	1	1.100	0.900	77.37	19.13	0	0
110448	1	33.74	12.10	0.00	0.00	7	0.9826862	-67.110115	69.00	1	1.100	0.900	41.03	7.49	0	0
110449	1	416.18	171.10	0.00	0.00	7	0.9856048	-63.321181	138.00	1	1.100	0.900	9.74	-9.88	0	0
110450	1	30.51	8.51	0.00	0.00	7	0.9905133	-66.047355	69.00	1	1.100	0.900	13.96	-5.20	0	0
110451	1	13.41	2.43	0.00	0.00	7	0.9607641	-67.800058	69.00	1	1.100	0.900	56.18	11.75	0	0
110452	1	27.10	6.81	0.00	0.00	7	0.9978279	-67.664582	69.00	1	1.100	0.900	20.01	-1.95	0	0
110453	1	16.08	3.34	0.00	0.00	7	0.9916332	-66.626364	69.00	1	1.100	0.900	15.64	-4.19	0	0
110454	1	27.16	4.69	0.00	0.00	7	0.9674601	-67.360407	69.00	1	1.100	0.900	129.43	32.86	0	0
110455	1	26.38	8.84	0.00	0.00	7	0.9768755	-66.496898	69.00	1	1.100	0.900	58.67	12.42	0	0
110456	1	18.84	2.82	0.00	0.00	7	0.9706427	-66.903968	69.00	1	1.100	0.900	87.04	20.09	0	0
110457	1	17.74	5.79	0.00	0.00	7	0.9635362	-67.662147	69.00	1	1.100	0.900	77.95	20.66	0	0
110458	1	0.00	0.00	0.00	0.00	7	0.9926166	-62.172150	138.00	1	1.100	0.900	24.48	-3.18	0	0
110459	1	52.48	14.05	0.00	0.00	7	0.9879118	-65.638567	69.00	1	1.100	0.900	43.68	9.28	0	0
110460	1	35.42	12.35	0.00	0.00	7	0.9681850	-67.110145	69.00	1	1.100	0.900	163.20	31.79	0	0
110461	1	8.88	1.39	0.00	0.00	7	0.9542488	-67.747728	69.00	1	1.100	0.900	55.51	12.47	0	0
110462	1	0.00	0.00	0.00	0.00	7	0.9883156	-63.760091	138.00	1	1.100	0.900	19.69	-4.91	0	0
110463	1	35.44	8.20	0.00	0.00	7	1.0025941	-66.548248	69.00	1	1.100	0.900	26.65	0.35	0	0
110464	1	22.95	5.25	0.00	0.00	7	0.9711133	-67.810273	69.00	1	1.100	0.900	102.95	15.13	0	0
110465	1	0.00	0.00	0.00	0.00	7	0.9716900	-65.486367	138.00	1	1.100	0.900	159.76	36.77	0	0
110466	1	27.16	5.83	0.00	0.00	7	0.9722643	-67.143926	69.00	1	1.100	0.900	128.60	18.27	0	0
110467	1	43.23	3.32	0.00	0.00	7	1.0107237	-69.098736	69.00	1	1.100	0.900	57.38	8.64	0	0
110468	1	19.63	1.99	0.00	0.00	7	1.0059987	-68.066419	69.00	1	1.100	0.900	42.13	5.41	0	0
110469	1	16.77	4.21	0.00	0.00	7	0.9687805	-67.090847	69.00	1	1.100	0.900	92.45	14.72	0	0
110470	1	28.06	9.05	0.00	0.00	7	1.0090702	-69.364017	69.00	1	1.100	0.900	68.88	10.31	0	0
110471	1	15.71	4.50	0.00	0.00	7	0.9706611	-67.480898	69.00	1	1.100	0.900	80.15	12.83	0	0
110472	1	7.20	1.76	0.00	0.00	7	1.0051919	-67.171223	69.00	1	1.100	0.900	29.00	1.10	0	0
110473	1	8.32	2.57	0.00	0.00	7	1.0043600	-68.161061	69.00	1	1.100	0.900	46.78	7.12	0	0
110474	1	30.92	6.12	0.00	0.00	7	0.9709456	-67.879120	69.00	1	1.100	0.900	81.46	12.67	0	0
110475	1	16.37	5.77	0.00	0.00	7	0.9882535	-67.006967	69.00	1	1.100	0.900	41.27	7.21	0	0
110476	1	19.88	5.56	0.00	0.00	7	0.9712238	-67.541574	69.00	1	1.100	0.900	67.01	12.01	0	0
110477	1	15.90	2.20	0.00	0.00	7	0.9723069	-67.360688	69.00	1	1.100	0.900	65.24	12.30	0	0
110478	1	9.09	2.66	0.00	0.00	7	1.0121628	-69.563164	69.00	1	1.100	0.900	99.39	14.99	0	0
110479	1	36.15	9.92	0.00	78.40	7	1.0120029	-68.117284	69.00	1	1.100	0.900	24.92	0.22	0	0
110480	1	0.00	0.00	0.00	0.00	7	0.9840433	-64.670273	138.00	1	1.100	0.900	23.27	-4.13	0	0
110481	1	28.39	9.67	0.00	0.00	7	0.9748729	-67.136359	69.00	1	1.100	0.900	57.81	12.28	0	0
110482	1	0.00	0.00	0.00	0.00	7	0.9876981	-65.638417	138.00	1	1.100	0.900	29.28	-1.40	0	0
110483	1	48.02	13.03	0.00	0.00	7	1.0041438	-68.108903	69.00	1	1.100	0.900	44.89	6.76	0	0
110484	1	304.43	129.16	0.00	0.00	7	1.0078760	-52.024049	138.00	1	1.100	0.900	79.38	6.54	0	0
110485	1	69.25	23.78	0.00	0.00	7	1.0041326	-54.902226	69.00	1	1.100	0.900	83.96	10.77	0	0
110486	1	24.78	4.92	0.00	0.00	7	0.9989356	-56.409681	69.00	1	1.100	0.900	90.34	13.36	0	0
110487	1	17.20	2.97	0.00	0.00	7	1.0041384	-55.672317	69.00	1	1.100	0.900	87.93	12.12	0	0
110488	1	6.77	1.33	0.00	0.00	7	0.9968575	-55.853393	69.00	1	1.100	0.900	79.86	8.58	0	0
110489	1	13.65	4.05	0.00	0.00	7	1.0050420	-54.935512	69.00	1	1.100	0.900	85.07	10.95	0	0
110490	1	25.11	8.16	0.00	0.00	7	1.0086145	-54.116672	69.00	1	1.100	0.900	82.38	9.79	0	0
110491	1	0.08	0.00	0.00	11.10	7	1.0127244	-55.143061	69.00	1	1.100	0.900	84.05	10.45	0	0
110492	1	0.00	0.00	0.00	0.00	7	1.0247447	-49.848634	138.00	1	1.100	0.900	78.79	5.89	0	0
110493	1	47.79	9.17	0.00	0.00	7	1.0089311	-54.649505	69.00	1	1.100	0.900	82.52	9.76	0	0
110494	1	0.00	0.00	0.00	0.00	7	1.0245394	-50.413538	138.00	1	1.100	0.900	78.23	5.98	0	0
110495	1	14.82	3.26	0.00	0.00	7	1.0197900	-52.308598	69.00	1	1.100	0.900	78.15	7.39	0	0
110496	1	8.88	1.41	0.00	0.00	7	0.9935884	-59.385013	69.00	1	1.100	0.900	54.53	2.53	0	0
110497	1	7.08	0.08	0.00	0.00	7	0.9964830	-61.733264	69.00	1	1.100	0.900	53.03	2.12	0	0
110498	1	6.33	1.91	0.00	0.00	7	0.9881286	-59.209095	69.00	1	1.100	0.900	55.38	2.54	0	0
110499	1	2.16	0.71	0.00	0.00	7	0.9938497	-59.702769	69.00	1	1.100	0.900	53.97	2.36	0	0
110500	1	0.00	0.00	0.00	0.00	7	0.9743142	-55.479601	138.00	1	1.100	0.900	52.90	1.58	0	0
110501	1	16.87	1.74	0.00	0.00	7	0.9960167	-60.123102	69.00	1	1.100	0.900	52.92	2.02	0	0
110502	1	0.00	0.00	0.00	0.00	7	0.9966231	-57.901205	138.00	1	1.100	0.900	53.59	2.17	0	0
110503	1	11.95	1.35	0.00	0.00	7	0.9983391	-59.073325	69.00	1	1.100	0.900	54.37	2.63	0	0
110504	1	0.12	0.02	0.00	0.00	7	0.9960279	-60.722472	69.00	1	1.100	0.900	52.94	2.05	0	0
110505	1	8.45	2.37	0.00	0.00	7	0.9575671	-66.485068	69.00	1	1.100	0.900	51.33	1.80	0	0
110506	1	26.46	8.24	0.00	0.00	7	0.9570516	-67.340899	69.00	1	1.100	0.900	51.27	1.55	0	0
110507	1	0.00	0.00	0.00	0.00	7	0.9589228	-66.077903	138.00	1	1.100	0.900	51.63	1.51	0	0
110508	1	30.53	8.55	0.00	0.00	7	0.9574586	-67.143611	69.00	1	1.100	0.900	51.56	1.52	0	0
110509	1	38.52	4.42	0.00	0.00	7	0.9498651	-68.275154	69.00	1	1.100	0.900	51.50	1.87	0	0
110510	1	36.15	7.51	0.00	0.00	7	0.9541120	-67.644030	69.00	1	1.100	0.900	51.39	1.94	0	0
110511	1	22.16	6.87	0.00	0.00	7	0.9570450	-67.357046	69.00	1	1.100	0.900	51.18	1.99	0	0
110512	1	26.69	5.73	0.00	0.00	7	0.9609425	-65.960474	69.00	1	1.100	0.900	51.27	1.79	0	0
110513	1	0.00	0.00	0.00	0.00	7	0.9582282	-68.788188	138.00	1	1.100	0.900	52.06	2.42	0	0
110514	1	39.97	11.50	0.00	0.00	7	0.9523178	-69.394005	69.00	1	1.100	0.900	52.19	2.46	0	0
110515	1	25.57	5.17	0.00	0.00	7	0.9525275	-69.182373	69.00	1	1.100	0.900	52.12	2.36	0	0
110516	1	25.40	7.55	0.00	0.00	7	0.9626667	-66.813978	69.00	1	1.100	0.900	50.94	1.90	0	0
110517	1	19.59	4.69	0.00	0.00	7	0.9566515	-67.750762	69.00	1	1.100	0.900	51.49	1.56	0	0
110518	1	0.00	0.00	0.00	0.00	7	0.9572865	-66.447010	138.00	1	1.100	0.900	51.66	1.56	0	0
110519	1	38.37	10.54	0.00	0.00	7	0.9545111	-67.938284	69.00	1	1.100	0.900	51.70	1.72	0	0
110520	1	19.24	2.37	0.00	0.00	7	0.9626518	-66.839374	69.00	1	1.100	0.900	51.08	1.77	0	0
110521	1	44.16	7.20	0.00	0.00	7	0.9558064	-69.410519	69.00	1	1.100	0.900	52.33	2.70	0	0
110522	1	2.49	0.29	0.00	0.00	7	0.9629562	-67.658614	69.00	1	1.100	0.900	51.35	1.51	0	0
110523	1	18.49	1.31	0.00	0.00	7	0.9518501	-68.220425	69.00	1	1.100	0.900	51.54	1.68	0	0
110524	1	0.00	0.00	0.00	0.00	7	0.9560303	-66.752347	138.00	1	1.100	0.900	51.52	1.69	0	0
110525	1	38.14	12.89	0.00	0.00	7	0.9547079	-67.283769	69.00	1	1.100	0.900	51.41	1.82	0	0
110526	1	0.00	0.00	0.00	0.00	7	0.9840065	-63.457173	138.00	1	1.100	0.900	49.36	2.17	0	0
110527	1	24.13	8.07	0.00	0.00	7	0.9670105	-66.427442	69.00	1	1.100	0.900	50.66	2.09	0	0
110528	1	0.00	0.00	0.00	0.00	7	0.9682271	-61.055825	138.00	1	1.100	0.900	51.28	1.30	0	0
110529	1	31.65	7.18	0.00	0.00	7	0.9708797	-64.583383	69.00	1	1.100	0.900	51.10	1.74	0	0
110530	1	17.93	6.14	0.00	0.00	7	0.9549044	-67.854968	69.00	1	1.100	0.900	51.53	1.98	0	0
110531	1	16.66	1.97	0.00	0.00	7	1.0055639	-66.599901	69.00	1	1.100	0.900	47.19	5.88	0	0
110532	1	20.38	5.60	0.00	0.00	7	1.0172944	-66.991881	69.00	1	1.100	0.900	47.78	2.96	0	0
110533	1	68.27	11.23	0.00	0.00	7	1.0101254	-66.695628	69.00	1	1.100	0.900	47.60	2.66	0	0
110534	1	0.00	0.00	0.00	0.00	7	1.0196651	-59.981772	138.00	1	1.100	0.900	45.10	3.68	0	0
110535	1	31.25	5.52	0.00	0.00	7	0.9952990	-65.931372	69.00	1	1.100	0.900	49.03	7.82	0	0
110536	1	31.48	5.42	0.00	0.00	7	1.0141147	-66.596036	69.00	1	1.100	0.900	47.37	5.09	0	0
110537	1	38.93	3.86	0.00	0.00	7	1.0162311	-66.485250	69.00	1	1.100	0.900	47.72	4.13	0	0
110538	1	22.27	3.11	0.00	179.20	7	1.0309094	-67.557090	69.00	1	1.100	0.900	48.07	4.68	0	0
110539	1	41.67	12.35	0.00	0.00	7	0.9709279	-68.351673	69.00	1	1.100	0.900	53.10	9.23	0	0
110540	1	20.75	7.41	0.00	0.00	7	0.9661415	-67.870339	69.00	1	1.100	0.900	54.14	10.57	0	0
110541	1	0.00	0.00	0.00	0.00	7	1.0212812	-61.961296	138.00	1	1.100	0.900	44.58	2.13	0	0
110542	1	33.58	4.36	0.00	0.00	7	1.0156855	-65.681331	69.00	1	1.100	0.900	46.97	4.32	0	0
110543	1	21.44	5.79	0.00	0.00	7	1.0116433	-66.289167	69.00	1	1.100	0.900	48.05	4.37	0	0
110544	1	26.48	8.09	0.00	0.00	7	0.9914097	-66.343103	69.00	1	1.100	0.900	42.03	7.13	0	0
110545	1	9.67	2.76	0.00	0.00	7	1.0077912	-67.740351	69.00	1	1.100	0.900	49.25	5.41	0	0
110546	1	27.02	4.38	0.00	0.00	7	0.9666497	-67.430586	69.00	1	1.100	0.900	53.23	10.66	0	0
110547	1	10.09	2.80	0.00	0.00	7	1.0010165	-66.622541	69.00	1	1.100	0.900	45.94	6.12	0	0
110548	1	12.10	2.16	0.00	0.00	7	0.9938787	-68.004855	69.00	1	1.100	0.900	50.63	6.58	0	0
110549	1	17.39	4.63	0.00	0.00	7	1.0005763	-66.416683	69.00	1	1.100	0.900	47.93	6.64	0	0
110550	1	86.85	46.51	0.00	0.00	7	0.9926098	-67.028779	69.00	1	1.100	0.900	49.17	4.82	0	0
110551	1	20.88	3.61	0.00	0.00	7	1.0118694	-66.948418	69.00	1	1.100	0.900	47.70	2.80	0	0
110552	1	4.50	1.39	0.00	0.00	7	0.9795001	-68.266720	69.00	1	1.100	0.900	52.11	8.24	0	0
110553	1	0.00	0.00	0.00	0.00	7	0.9880323	-63.629049	138.00	1	1.100	0.900	27.28	-1.24	0	0
110554	1	10.19	1.95	0.00	0.00	7	0.9915166	-66.237436	69.00	1	1.100	0.900	39.27	6.70	0	0
110555	1	0.19	0.06	0.00	0.00	7	1.0129481	-65.707765	69.00	1	1.100	0.900	47.43	2.23	0	0
110556	1	31.31	5.56	0.00	0.00	7	1.0186028	-67.420319	69.00	1	1.100	0.900	48.33	4.50	0	0
110557	1	18.28	4.92	0.00	0.00	7	1.0071669	-66.410581	69.00	1	1.100	0.900	46.80	4.93	0	0
110558	1	29.36	5.15	0.00	133.40	7	1.0298886	-67.272553	69.00	1	1.100	0.900	47.82	3.46	0	0
110559	1	14.09	4.57	0.00	0.00	7	0.9758809	-67.021364	69.00	1	1.100	0.900	51.91	9.64	0	0
110560	1	34.22	6.02	0.00	0.00	7	1.0012653	-66.994061	69.00	1	1.100	0.900	46.56	5.56	0	0
110561	1	0.00	0.00	0.00	0.00	7	1.0123471	-52.180873	138.00	1	1.100	0.900	77.17	5.45	0	0
110562	1	14.63	4.23	0.00	0.00	7	1.0038254	-55.714572	69.00	1	1.100	0.900	74.20	4.87	0	0
110563	1	0.00	0.00	0.00	0.00	7	1.0074643	-54.041884	13.80	1	1.100	0.900	75.61	5.09	0	0
110564	1	0.00	0.00	0.00	0.00	7	1.0074643	-54.041884	1.00	1	1.100	0.900	75.61	5.09	0	0
110565	1	8.92	2.84	0.00	0.00	7	1.0176988	-51.828806	69.00	1	1.100	0.900	70.48	5.19	0	0
110566	1	0.00	0.00	0.00	0.00	7	1.0157442	-51.564410	138.00	1	1.100	0.900	77.61	5.47	0	0
110567	1	26.60	3.96	0.00	0.00	7	1.0117297	-53.764689	69.00	1	1.100	0.900	76.52	5.17	0	0
110568	1	0.00	0.00	0.00	0.00	7	1.0185102	-49.078766	138.00	1	1.100	0.900	61.67	1.13	0	0
110569	1	6.47	1.62	0.00	0.00	7	1.0203512	-51.163233	69.00	1	1.100	0.900	64.82	3.52	0	0
110570	1	6.50	2.03	0.00	0.00	7	1.0011370	-56.832710	69.00	1	1.100	0.900	71.46	4.68	0	0
110571	1	4.09	0.68	0.00	0.00	7	1.0147073	-52.604734	69.00	1	1.100	0.900	65.33	3.66	0	0
110572	1	6.08	1.10	0.00	0.00	7	1.0157796	-52.120937	69.00	1	1.100	0.900	65.18	3.62	0	0
110573	1	2.84	0.60	0.00	0.00	7	1.0094794	-54.862353	69.00	1	1.100	0.900	66.09	3.85	0	0
110574	1	44.95	8.36	0.00	129.00	7	1.0121397	-66.202297	69.00	1	1.100	0.900	53.47	2.48	0	0
110575	1	0.00	0.00	0.00	0.00	7	1.0073745	-61.153076	138.00	1	1.100	0.900	51.82	2.08	0	0
110576	1	40.18	12.95	0.00	0.00	7	1.0092286	-65.573833	69.00	1	1.100	0.900	52.86	2.44	0	0
110577	1	41.01	7.18	0.00	0.00	7	0.9834194	-66.521479	69.00	1	1.100	0.900	53.27	2.35	0	0
110578	1	44.76	8.72	0.00	0.00	7	0.9998523	-66.148536	69.00	1	1.100	0.900	54.36	2.77	0	0
110579	1	0.00	0.00	0.00	0.00	7	0.9880787	-63.836907	138.00	1	1.100	0.900	52.64	2.09	0	0
110580	1	16.98	4.86	0.00	0.00	7	0.9903809	-66.179924	69.00	1	1.100	0.900	52.83	2.32	0	0
110581	1	0.00	0.00	0.00	0.00	7	1.0058428	-61.763101	138.00	1	1.100	0.900	51.99	2.14	0	0
110582	1	39.28	12.85	0.00	0.00	7	1.0086782	-65.497092	69.00	1	1.100	0.900	52.70	2.46	0	0
110583	1	37.73	5.19	0.00	0.00	7	0.9975022	-65.081676	69.00	1	1.100	0.900	52.71	2.37	0	0
110584	1	89.30	25.05	0.00	0.00	7	0.9790745	-66.903160	69.00	1	1.100	0.900	53.21	2.36	0	0
110585	1	0.00	0.00	0.00	229.00	7	1.0292541	-52.501657	345.00	1	1.100	0.900	50.03	1.04	0	0
110586	1	0.00	0.00	0.00	0.00	7	1.0115692	-59.617583	138.00	1	1.100	0.900	51.49	1.94	0	0
110587	1	68.38	12.22	0.00	0.00	7	1.0027576	-64.395381	69.00	1	1.100	0.900	52.34	2.33	0	0
110588	1	0.00	0.00	0.00	0.00	7	1.0004060	-62.328312	138.00	1	1.100	0.900	52.09	2.16	0	0
110589	1	72.55	24.18	0.00	0.00	7	0.9944625	-66.262765	69.00	1	1.100	0.900	52.67	2.46	0	0
110590	1	31.36	17.16	0.00	0.00	7	0.9718260	-65.191217	69.00	1	1.100	0.900	51.11	1.90	0	0
110591	1	0.00	0.00	0.00	0.00	7	0.9846149	-60.761625	138.00	1	1.100	0.900	51.79	1.84	0	0
110592	1	38.81	13.28	0.00	0.00	7	0.9868363	-64.650909	69.00	1	1.100	0.900	51.64	2.17	0	0
110593	1	32.73	3.18	0.00	0.00	7	0.9842210	-65.943565	69.00	1	1.100	0.900	51.42	2.43	0	0
110594	1	25.71	8.11	0.00	57.60	7	1.0001888	-66.591381	69.00	1	1.100	0.900	52.08	2.15	0	0
110595	1	16.19	3.88	0.00	0.00	7	0.9820973	-65.362892	69.00	1	1.100	0.900	51.53	1.86	0	0
110596	1	5.33	1.97	0.00	0.00	7	0.9762972	-65.548983	69.00	1	1.100	0.900	51.31	1.96	0	0
110597	1	0.00	0.00	0.00	0.00	7	0.9893382	-62.285069	138.00	1	1.100	0.900	49.99	1.91	0	0
110598	1	25.44	2.16	0.00	0.00	7	0.9867147	-66.009186	69.00	1	1.100	0.900	51.30	2.50	0	0
110599	1	14.65	3.42	0.00	0.00	7	0.9758206	-65.672129	69.00	1	1.100	0.900	51.73	2.15	0	0
110600	1	15.67	5.46	0.00	0.00	7	0.9846212	-65.217043	69.00	1	1.100	0.900	51.58	2.26	0	0
110601	1	2.12	0.21	0.00	0.00	7	0.9769487	-64.271369	69.00	1	1.100	0.900	51.00	1.74	0	0
110602	1	8.16	2.24	0.00	0.00	7	0.9742933	-65.278743	69.00	1	1.100	0.900	51.54	2.01	0	0
110603	1	8.01	1.12	0.00	0.00	7	1.0220692	-63.680500	69.00	1	1.100	0.900	60.02	3.39	0	0
110604	1	5.91	1.64	0.00	0.00	7	0.9998874	-64.230528	69.00	1	1.100	0.900	61.83	4.01	0	0
110605	1	1.22	0.42	0.00	0.00	7	1.0039878	-64.292066	69.00	1	1.100	0.900	64.26	4.34	0	0
110606	1	0.00	0.00	0.00	0.00	7	0.9934647	-61.140710	138.00	1	1.100	0.900	59.64	3.50	0	0
110607	1	11.29	3.71	0.00	0.00	7	0.9994467	-64.218655	69.00	1	1.100	0.900	62.82	4.18	0	0
110608	1	4.09	0.64	0.00	0.00	7	0.9937873	-64.513458	69.00	1	1.100	0.900	60.84	3.99	0	0
110609	1	10.79	1.95	0.00	0.00	7	1.0187914	-63.396190	69.00	1	1.100	0.900	60.42	3.44	0	0
110610	1	11.08	3.05	0.00	0.00	7	0.9863328	-63.961396	69.00	1	1.100	0.900	64.61	4.14	0	0
110611	1	0.25	0.08	0.00	0.00	7	0.9997220	-64.226971	69.00	1	1.100	0.900	62.20	4.07	0	0
110612	1	3.51	1.22	0.00	0.00	7	0.9967957	-63.614585	69.00	1	1.100	0.900	59.79	3.77	0	0
110613	1	5.54	1.91	0.00	0.00	7	0.9898238	-64.200383	69.00	1	1.100	0.900	63.49	4.13	0	0
110614	1	2.49	0.44	0.00	0.00	7	1.0018797	-64.114171	69.00	1	1.100	0.900	60.85	3.85	0	0
110615	1	6.06	1.78	0.00	0.00	7	1.0169411	-64.056497	69.00	1	1.100	0.900	70.20	6.04	0	0
110616	1	7.20	2.20	0.00	0.00	7	1.0146917	-63.996307	69.00	1	1.100	0.900	68.22	6.27	0	0
110617	1	5.64	0.71	0.00	0.00	7	0.9939317	-64.446164	69.00	1	1.100	0.900	61.64	4.00	0	0
110618	1	3.53	0.64	0.00	0.00	7	1.0027938	-63.908059	69.00	1	1.100	0.900	63.43	3.85	0	0
110619	1	0.85	0.19	0.00	42.70	7	1.0243057	-62.119635	69.00	1	1.100	0.900	62.03	3.34	0	0
110620	1	4.92	1.51	0.00	0.00	7	0.9969068	-63.802451	69.00	1	1.100	0.900	59.80	3.82	0	0
110621	1	6.16	1.62	0.00	0.00	7	1.0211013	-63.725639	69.00	1	1.100	0.900	60.30	3.43	0	0
110622	1	0.46	0.17	0.00	0.00	7	1.0200843	-64.249157	69.00	1	1.100	0.900	69.93	6.11	0	0
110623	1	6.52	1.66	0.00	0.00	7	1.0008560	-62.887853	69.00	1	1.100	0.900	60.15	3.78	0	0
110624	1	1.81	0.42	0.00	0.00	7	1.0250673	-63.899395	69.00	1	1.100	0.900	62.45	3.56	0	0
110625	1	10.25	2.72	0.00	0.00	7	0.9964740	-63.733592	69.00	1	1.100	0.900	60.30	3.77	0	0
110626	1	1.06	0.29	0.00	0.00	7	1.0063899	-63.762823	69.00	1	1.100	0.900	64.54	3.48	0	0
110627	1	6.18	1.16	0.00	0.00	7	0.9957267	-63.753758	69.00	1	1.100	0.900	59.23	3.66	0	0
110628	1	9.21	3.03	0.00	0.00	7	1.0001950	-64.041632	69.00	1	1.100	0.900	60.55	3.86	0	0
110629	1	0.31	0.04	0.00	0.00	7	1.0061976	-64.137659	69.00	1	1.100	0.900	60.78	3.76	0	0
110630	1	7.45	2.37	0.00	0.00	7	1.0174533	-64.147451	69.00	1	1.100	0.900	60.59	3.55	0	0
110631	1	4.17	1.41	0.00	0.00	7	1.0111492	-64.146701	69.00	1	1.100	0.900	60.70	3.67	0	0
110632	1	4.50	1.12	0.00	0.00	7	0.9998757	-63.126300	69.00	1	1.100	0.900	60.40	3.80	0	0
110633	1	2.97	0.71	0.00	42.00	7	1.0239323	-63.579751	69.00	1	1.100	0.900	59.67	3.38	0	0
110634	1	7.64	1.64	0.00	70.40	7	1.0240828	-64.084306	69.00	1	1.100	0.900	60.47	3.44	0	0
110635	1	0.00	0.00	0.00	0.00	7	0.9952102	-59.173512	138.00	1	1.100	0.900	57.19	2.96	0	0
110636	1	3.94	0.89	0.00	0.00	7	1.0224677	-61.856242	69.00	1	1.100	0.900	59.87	3.88	0	0
110637	1	3.07	0.71	0.00	0.00	7	1.0259737	-62.633452	69.00	1	1.100	0.900	60.74	3.78	0	0
110638	1	7.66	2.39	0.00	0.00	7	1.0272214	-63.410705	69.00	1	1.100	0.900	61.69	3.62	0	0
110639	1	2.91	0.37	0.00	0.00	7	1.0228722	-63.935962	69.00	1	1.100	0.900	60.40	3.44	0	0
110640	1	5.02	1.51	0.00	0.00	7	1.0069616	-62.314946	69.00	1	1.100	0.900	59.92	3.61	0	0
110641	1	6.74	0.42	0.00	0.00	7	1.0057378	-61.895003	69.00	1	1.100	0.900	59.59	3.57	0	0
110642	1	2.37	0.54	0.00	0.00	7	1.0184745	-64.159567	69.00	1	1.100	0.900	69.38	6.27	0	0
110643	1	8.72	2.61	0.00	0.00	7	1.0028492	-64.078693	69.00	1	1.100	0.900	63.73	4.04	0	0
110644	1	1.43	0.25	0.00	0.00	7	1.0131455	-63.812868	69.00	1	1.100	0.900	67.37	6.36	0	0
110645	1	4.23	0.64	0.00	0.00	7	0.9882038	-64.107575	69.00	1	1.100	0.900	63.98	4.14	0	0
110646	1	7.08	1.74	0.00	0.00	7	0.9978965	-64.291972	69.00	1	1.100	0.900	62.93	4.18	0	0
110647	1	9.59	0.68	0.00	0.00	7	0.9970706	-64.433309	69.00	1	1.100	0.900	64.20	4.07	0	0
110648	1	4.46	1.64	0.00	0.00	7	0.9954156	-64.269325	69.00	1	1.100	0.900	62.25	4.43	0	0
110649	1	7.76	2.26	0.00	0.00	7	1.0001393	-64.264635	69.00	1	1.100	0.900	64.32	3.82	0	0
110650	1	0.66	0.12	0.00	0.00	7	1.0034772	-64.197523	69.00	1	1.100	0.900	64.02	4.21	0	0
110651	1	3.01	1.08	0.00	0.00	7	1.0027545	-64.049800	69.00	1	1.100	0.900	64.45	3.66	0	0
110652	1	0.60	0.10	0.00	0.00	7	1.0033016	-64.243067	69.00	1	1.100	0.900	64.41	4.41	0	0
110653	1	6.37	1.20	0.00	162.40	7	1.0148455	-64.635572	69.00	1	1.100	0.900	64.83	3.98	0	0
110654	1	5.19	1.62	0.00	0.00	7	1.0034385	-64.395745	69.00	1	1.100	0.900	65.38	3.94	0	0
110655	1	0.00	0.00	0.00	0.00	7	0.9856210	-59.342760	138.00	1	1.100	0.900	70.79	4.10	0	0
110656	1	6.18	0.89	0.00	0.00	7	1.0090964	-63.552892	69.00	1	1.100	0.900	64.59	3.35	0	0
110657	1	1.25	0.27	0.00	0.00	7	1.0023254	-63.806096	69.00	1	1.100	0.900	66.40	4.90	0	0
110658	1	8.05	0.60	0.00	0.00	7	1.0083426	-64.428885	69.00	1	1.100	0.900	71.68	6.88	0	0
110659	1	1.70	0.52	0.00	0.00	7	1.0038101	-64.252868	69.00	1	1.100	0.900	70.03	5.93	0	0
110660	1	2.66	0.91	0.00	0.00	7	1.0140007	-64.360626	69.00	1	1.100	0.900	70.97	6.50	0	0
110661	1	6.35	1.76	0.00	0.00	7	0.9955394	-63.750512	69.00	1	1.100	0.900	58.98	3.61	0	0
110662	1	2.95	0.23	0.00	0.00	7	0.9999563	-64.451834	69.00	1	1.100	0.900	64.81	4.01	0	0
110663	1	1.33	0.33	0.00	0.00	7	0.9978498	-63.208362	69.00	1	1.100	0.900	59.34	3.75	0	0
110664	1	3.03	0.98	0.00	0.00	7	0.9975470	-63.842974	69.00	1	1.100	0.900	61.20	3.82	0	0
110665	1	5.48	1.74	0.00	0.00	7	1.0190609	-61.296491	69.00	1	1.100	0.900	63.24	3.43	0	0
110666	1	11.56	3.92	0.00	0.00	7	1.0002259	-62.501457	69.00	1	1.100	0.900	66.64	4.71	0	0
110667	1	7.20	1.91	0.00	0.00	7	0.9991643	-63.891469	69.00	1	1.100	0.900	62.02	3.84	0	0
110668	1	6.81	0.15	0.00	0.00	7	1.0040814	-63.952391	69.00	1	1.100	0.900	64.49	3.59	0	0
110669	1	7.10	0.95	0.00	0.00	7	1.0057727	-63.739642	69.00	1	1.100	0.900	64.06	3.60	0	0
110670	1	8.11	2.84	0.00	0.00	7	0.9953713	-64.277645	69.00	1	1.100	0.900	60.98	3.90	0	0
110671	1	8.11	1.66	0.00	0.00	7	1.0187669	-63.230337	69.00	1	1.100	0.900	59.17	3.44	0	0
110672	1	2.57	0.83	0.00	0.00	7	1.0149479	-62.678924	69.00	1	1.100	0.900	60.61	3.48	0	0
110673	1	9.44	3.28	0.00	0.00	7	0.9941071	-64.365438	69.00	1	1.100	0.900	62.38	4.07	0	0
110674	1	11.79	3.65	0.00	0.00	7	1.0225493	-64.561353	69.00	1	1.100	0.900	63.51	3.45	0	0
110675	1	6.47	1.72	0.00	73.40	7	1.0235342	-64.448610	69.00	1	1.100	0.900	63.79	3.37	0	0
110676	1	3.11	0.52	0.00	0.00	7	1.0242444	-64.100963	69.00	1	1.100	0.900	62.76	3.53	0	0
110677	1	7.33	2.28	0.00	0.00	7	1.0076954	-64.438405	69.00	1	1.100	0.900	64.47	4.19	0	0
110678	1	7.16	0.46	0.00	0.00	7	0.9985858	-64.460472	69.00	1	1.100	0.900	64.56	4.04	0	0
110679	1	5.25	1.16	0.00	0.00	7	1.0026388	-63.915598	69.00	1	1.100	0.900	66.37	4.91	0	0
110680	1	9.38	1.47	0.00	0.00	7	1.0026547	-64.078188	69.00	1	1.100	0.900	67.83	5.30	0	0
110681	1	1.27	0.42	0.00	0.00	7	0.9965081	-63.713611	69.00	1	1.100	0.900	59.66	3.77	0	0
110682	1	1.85	0.37	0.00	0.00	7	1.0170374	-65.928254	69.00	1	1.100	0.900	64.18	3.59	0	0
110683	1	2.41	0.68	0.00	0.00	7	1.0200564	-65.046214	69.00	1	1.100	0.900	63.75	3.51	0	0
110684	1	1.27	0.10	0.00	85.60	7	1.0208046	-64.274504	69.00	1	1.100	0.900	70.13	6.10	0	0
110685	1	2.70	0.68	0.00	49.20	7	1.0282383	-63.235749	69.00	1	1.100	0.900	61.43	3.64	0	0
110686	1	1.29	0.15	0.00	0.00	7	1.0180580	-64.129959	69.00	1	1.100	0.900	64.09	3.36	0	0
110687	1	0.56	0.08	0.00	0.00	7	1.0136010	-63.837271	69.00	1	1.100	0.900	64.34	3.35	0	0
110688	1	10.79	2.39	0.00	0.00	7	1.0002831	-64.212180	69.00	1	1.100	0.900	61.50	3.94	0	0
110689	1	0.21	0.02	0.00	0.00	7	1.0025294	-64.249341	69.00	1	1.100	0.900	64.20	4.38	0	0
110690	1	40.76	11.99	0.00	0.00	7	1.0085056	-68.765682	69.00	1	1.100	0.900	65.13	7.80	0	0
110691	1	55.32	15.77	0.00	0.00	7	0.9646094	-70.302936	69.00	1	1.100	0.900	59.14	3.59	0	0
110692	1	40.34	7.76	0.00	0.00	7	0.9886080	-68.990925	69.00	1	1.100	0.900	51.91	3.53	0	0
110693	1	31.23	8.11	0.00	0.00	7	0.9655410	-69.755809	69.00	1	1.100	0.900	52.07	2.78	0	0
110694	1	27.19	7.97	0.00	0.00	7	0.9856237	-69.804849	69.00	1	1.100	0.900	54.24	3.59	0	0
110695	1	0.00	0.00	0.00	0.00	7	1.0181829	-66.991442	138.00	1	1.100	0.900	59.23	4.90	0	0
110696	1	60.99	14.73	0.00	0.00	7	0.9839685	-70.135780	69.00	1	1.100	0.900	57.62	3.68	0	0
110697	1	0.00	0.00	0.00	0.00	7	0.9727378	-67.273462	138.00	1	1.100	0.900	51.71	2.24	0	0
110698	1	28.14	9.19	0.00	0.00	7	0.9741669	-69.717248	69.00	1	1.100	0.900	52.30	2.98	0	0
110699	1	0.00	0.00	0.00	0.00	7	0.9732259	-68.218246	24.00	1	1.100	0.900	51.92	2.53	0	0
110700	1	0.00	0.00	0.00	0.00	7	0.9732259	-68.218246	1.00	1	1.100	0.900	51.92	2.53	0	0
110701	1	0.00	0.00	0.00	0.00	7	0.9672840	-68.025462	138.00	1	1.100	0.900	51.87	2.37	0	0
110702	1	40.28	12.74	0.00	0.00	7	0.9642183	-69.748299	69.00	1	1.100	0.900	52.08	2.69	0	0
110703	1	0.00	0.00	0.00	0.00	7	1.0089705	-64.152247	138.00	1	1.100	0.900	47.97	2.17	0	0
110704	1	43.72	2.51	0.00	0.00	7	0.9952053	-68.317537	69.00	1	1.100	0.900	51.52	3.68	0	0
110705	1	88.80	25.67	0.00	0.00	7	0.9695557	-69.928352	69.00	1	1.100	0.900	52.19	2.88	0	0
110706	1	61.03	14.30	0.00	0.00	7	0.9806943	-70.198882	69.00	1	1.100	0.900	55.40	3.59	0	0
110707	1	12.39	2.51	0.00	0.00	7	0.9630668	-70.046041	69.00	1	1.100	0.900	59.40	3.55	0	0
110708	1	39.33	13.20	0.00	0.00	7	0.9620055	-70.157385	69.00	1	1.100	0.900	52.27	2.68	0	0
110709	1	42.04	2.76	0.00	0.00	7	0.9747598	-70.373164	69.00	1	1.100	0.900	58.39	3.63	0	0
110710	1	0.00	0.00	0.00	313.60	7	1.0251546	-66.537727	138.00	1	1.100	0.900	59.48	5.05	0	0
110711	1	78.17	25.32	0.00	0.00	7	0.9839333	-68.514608	69.00	1	1.100	0.900	62.83	5.89	0	0
110712	1	0.00	0.00	0.00	213.00	7	1.0191031	-66.560753	138.00	1	1.100	0.900	56.75	3.24	0	0
110713	1	66.12	18.91	0.00	0.00	7	0.9843458	-70.152495	69.00	1	1.100	0.900	57.97	3.61	0	0
110714	1	40.01	3.88	0.00	0.00	7	0.9704803	-70.017677	69.00	1	1.100	0.900	52.30	2.95	0	0
110715	1	4.67	1.08	0.00	0.00	7	1.0056893	-58.042112	69.00	1	1.100	0.900	100.16	17.99	0	0
110716	1	2.82	0.29	0.00	0.00	7	0.9794664	-59.056917	69.00	1	1.100	0.900	75.93	7.18	0	0
110717	1	13.47	4.40	0.00	0.00	7	0.9831402	-57.526373	69.00	1	1.100	0.900	76.06	7.01	0	0
110718	1	4.32	0.56	0.00	0.00	7	0.9912258	-56.658403	69.00	1	1.100	0.900	74.37	5.98	0	0
110719	1	0.00	0.00	0.00	0.00	7	0.9911343	-56.290026	138.00	1	1.100	0.900	70.46	4.86	0	0
110720	1	13.26	4.21	0.00	0.00	7	0.9921351	-57.109574	69.00	1	1.100	0.900	70.94	5.31	0	0
110721	1	9.23	3.07	0.00	0.00	7	0.9721790	-60.463921	69.00	1	1.100	0.900	76.08	7.50	0	0
110722	1	12.37	3.78	0.00	0.00	7	0.9838918	-57.148588	69.00	1	1.100	0.900	75.97	7.10	0	0
110723	1	3.76	1.00	0.00	0.00	7	0.9959419	-56.123000	69.00	1	1.100	0.900	75.09	5.76	0	0
110724	1	0.06	0.02	0.00	0.00	7	1.0033177	-60.313209	69.00	1	1.100	0.900	114.29	20.92	0	0
110725	1	0.00	0.00	0.00	0.00	7	0.9887876	-53.155981	138.00	1	1.100	0.900	66.98	3.58	0	0
110726	1	38.50	11.23	0.00	0.00	7	0.9841852	-57.105321	69.00	1	1.100	0.900	76.25	7.31	0	0
110727	1	0.00	0.00	0.00	0.00	7	0.9869593	-54.412535	13.20	1	1.100	0.900	69.86	4.92	0	0
110728	1	0.00	0.00	0.00	0.00	7	0.9869593	-54.412535	1.00	1	1.100	0.900	69.86	4.92	0	0
110729	1	0.00	0.00	0.00	0.00	7	0.9966073	-55.848105	138.00	1	1.100	0.900	57.49	2.45	0	0
110730	1	1.78	0.25	0.00	0.00	7	0.9959600	-56.213669	69.00	1	1.100	0.900	57.37	2.41	0	0
110731	1	6.20	1.93	0.00	0.00	7	1.0075647	-58.963665	69.00	1	1.100	0.900	66.36	3.97	0	0
110732	1	14.19	4.52	0.00	0.00	7	0.9840755	-57.978003	69.00	1	1.100	0.900	56.80	2.44	0	0
110733	1	10.98	3.74	0.00	0.00	7	0.9857303	-58.794709	69.00	1	1.100	0.900	56.12	2.57	0	0
110734	1	5.60	1.16	0.00	0.00	7	0.9873581	-57.441306	69.00	1	1.100	0.900	57.05	2.43	0	0
110735	1	0.00	0.00	0.00	0.00	7	0.9986104	-57.568294	138.00	1	1.100	0.900	56.78	2.82	0	0
110736	1	9.38	3.24	0.00	0.00	7	1.0068510	-59.221943	69.00	1	1.100	0.900	57.51	3.40	0	0
110737	1	79.94	21.06	0.00	0.00	7	0.9931345	-55.160647	138.00	1	1.100	0.900	57.05	2.15	0	0
110738	1	1.58	0.19	0.00	0.00	7	0.9933297	-56.466632	69.00	1	1.100	0.900	56.78	2.19	0	0
110739	1	4.27	1.45	0.00	0.00	7	1.0065860	-57.998153	69.00	1	1.100	0.900	67.11	4.02	0	0
110740	1	1.95	0.66	0.00	0.00	7	0.9855403	-58.008760	69.00	1	1.100	0.900	56.61	2.44	0	0
110741	1	9.23	0.62	0.00	0.00	7	0.9888130	-57.373145	69.00	1	1.100	0.900	56.71	2.31	0	0
110742	1	0.00	0.00	0.00	0.00	7	1.0241714	-56.116928	345.00	1	1.100	0.900	48.35	0.74	0	0
110743	1	123.89	25.79	0.00	0.00	7	1.0022228	-62.806492	138.00	1	1.100	0.900	49.27	1.59	0	0
110744	1	62.32	2.22	0.00	0.00	7	0.9988496	-66.803636	69.00	1	1.100	0.900	50.01	2.12	0	0
110745	1	74.81	37.42	0.00	0.00	7	0.9773649	-67.349098	138.00	1	1.100	0.900	49.81	1.83	0	0
110746	1	37.77	1.72	0.00	0.00	7	0.9919051	-67.959938	69.00	1	1.100	0.900	49.54	1.97	0	0
110747	1	0.00	0.00	0.00	0.00	7	0.9842446	-67.635147	24.00	1	1.100	0.900	49.68	1.89	0	0
110748	1	0.00	0.00	0.00	0.00	7	0.9842446	-67.635147	1.00	1	1.100	0.900	49.68	1.89	0	0
110749	1	32.17	9.34	0.00	0.00	7	0.9872241	-68.855451	69.00	1	1.100	0.900	50.04	1.84	0	0
110750	1	0.00	0.00	0.00	0.00	7	0.9986695	-64.724388	138.00	1	1.100	0.900	48.90	1.83	0	0
110751	1	28.12	0.62	0.00	0.00	7	0.9980517	-67.422658	69.00	1	1.100	0.900	49.43	2.00	0	0
110752	1	16.23	5.19	0.00	0.00	7	1.0100860	-68.852438	69.00	1	1.100	0.900	49.71	1.92	0	0
110753	1	0.00	0.00	0.00	0.00	7	0.9883205	-65.616113	138.00	1	1.100	0.900	49.65	1.75	0	0
110754	1	29.43	7.62	0.00	0.00	7	0.9850437	-68.320028	69.00	1	1.100	0.900	49.90	1.89	0	0
110755	1	29.45	7.66	0.00	0.00	7	0.9871188	-67.473273	69.00	1	1.100	0.900	49.80	2.20	0	0
110756	1	10.60	2.30	0.00	0.00	7	0.9905746	-66.989836	69.00	1	1.100	0.900	49.41	2.12	0	0
110757	1	86.91	29.74	0.00	0.00	7	0.9917890	-64.983903	138.00	1	1.100	0.900	49.29	1.79	0	0
110758	1	45.99	16.00	0.00	0.00	7	0.9880135	-67.179624	69.00	1	1.100	0.900	49.60	2.10	0	0
110759	1	20.50	4.52	0.00	0.00	7	0.9837388	-68.202686	69.00	1	1.100	0.900	49.85	1.95	0	0
110760	1	25.90	5.94	0.00	0.00	7	0.9957857	-67.368009	69.00	1	1.100	0.900	50.30	2.22	0	0
110761	1	17.64	3.53	0.00	99.10	7	1.0205119	-69.499138	69.00	1	1.100	0.900	49.92	1.77	0	0
110762	1	0.00	0.00	0.00	0.00	7	0.9830207	-66.759182	138.00	1	1.100	0.900	49.77	1.79	0	0
110763	1	65.14	23.47	0.00	0.00	7	0.9910937	-68.654275	69.00	1	1.100	0.900	50.00	1.82	0	0
110764	1	37.81	10.81	0.00	0.00	7	0.9846299	-68.541569	69.00	1	1.100	0.900	49.95	1.88	0	0
110765	1	8.43	0.91	0.00	0.00	7	1.0019063	-68.292080	69.00	1	1.100	0.900	49.86	2.06	0	0
110766	1	2.84	0.93	0.00	0.00	7	1.0103736	-67.146629	69.00	1	1.100	0.900	35.90	-2.06	0	0
110767	1	0.00	0.00	0.00	0.00	7	1.0021852	-64.925814	138.00	1	1.100	0.900	21.58	-4.90	0	0
110768	1	13.28	3.01	0.00	0.00	7	1.0049921	-65.675667	69.00	1	1.100	0.900	24.55	-3.11	0	0
110769	1	10.23	3.28	0.00	0.00	7	1.0100744	-68.605109	69.00	1	1.100	0.900	64.87	7.81	0	0
110770	1	30.34	10.04	0.00	0.00	7	0.9981360	-69.224897	69.00	1	1.100	0.900	57.94	5.14	0	0
110771	1	41.55	22.23	0.00	0.00	7	0.9695268	-68.579854	69.00	1	1.100	0.900	63.23	5.99	0	0
110772	1	0.00	0.00	0.00	0.00	7	1.0049933	-65.023786	138.00	1	1.100	0.900	62.02	5.52	0	0
110773	1	56.18	14.26	0.00	0.00	7	0.9892274	-67.187000	69.00	1	1.100	0.900	66.81	6.76	0	0
110774	1	0.00	0.00	0.00	0.00	7	1.0019012	-65.446716	13.80	1	1.100	0.900	62.93	5.80	0	0
110775	1	0.00	0.00	0.00	0.00	7	1.0019012	-65.446716	1.00	1	1.100	0.900	62.93	5.80	0	0
110776	1	49.93	14.48	0.00	205.90	7	1.0243823	-69.575940	69.00	1	1.100	0.900	59.33	5.34	0	0
110777	1	38.68	7.01	0.00	0.00	7	0.9707341	-68.576098	69.00	1	1.100	0.900	62.85	5.95	0	0
110778	1	46.63	7.62	0.00	0.00	7	0.9923839	-68.744409	69.00	1	1.100	0.900	52.44	3.87	0	0
110779	1	10.40	1.97	0.00	0.00	7	0.9951036	-69.242750	69.00	1	1.100	0.900	55.30	4.47	0	0
110780	1	56.67	12.35	0.00	0.00	7	0.9908483	-68.598501	69.00	1	1.100	0.900	57.97	5.38	0	0
110781	1	0.00	0.00	0.00	0.00	7	1.0125772	-63.762057	138.00	1	1.100	0.900	54.20	4.41	0	0
110782	1	31.09	7.95	0.00	0.00	7	1.0092679	-67.375902	69.00	1	1.100	0.900	62.77	6.93	0	0
110783	1	44.26	4.48	0.00	0.00	7	1.0051128	-67.447872	69.00	1	1.100	0.900	65.33	6.70	0	0
110784	1	36.03	8.20	0.00	268.40	7	1.0367954	-68.435108	69.00	1	1.100	0.900	69.14	7.36	0	0
110785	1	22.81	8.18	0.00	0.00	7	0.9994691	-67.480943	69.00	1	1.100	0.900	65.75	7.23	0	0
110786	1	12.70	1.97	0.00	0.00	7	1.0029026	-68.646379	69.00	1	1.100	0.900	55.55	4.79	0	0
110787	1	36.67	10.17	0.00	0.00	7	0.9904272	-69.544603	69.00	1	1.100	0.900	55.11	4.28	0	0
110788	1	0.00	0.00	0.00	0.00	7	1.0086877	-64.970741	138.00	1	1.100	0.900	57.41	4.93	0	0
110789	1	114.90	37.62	0.00	0.00	7	0.9888976	-68.896174	69.00	1	1.100	0.900	56.08	4.27	0	0
110790	1	0.00	0.00	0.00	0.00	7	1.0076715	-65.756898	138.00	1	1.100	0.900	59.03	5.24	0	0
110791	1	106.23	30.03	0.00	0.00	7	1.0068162	-69.398874	69.00	1	1.100	0.900	58.69	5.23	0	0
110792	1	48.56	14.36	0.00	0.00	7	1.0107970	-68.511201	69.00	1	1.100	0.900	64.66	7.84	0	0
110793	1	103.22	37.81	0.00	0.00	7	1.0087535	-65.405978	138.00	1	1.100	0.900	59.04	5.23	0	0
110794	1	34.22	8.32	0.00	0.00	7	1.0107557	-68.497004	69.00	1	1.100	0.900	64.60	7.83	0	0
110795	1	31.42	9.90	0.00	0.00	7	1.0100029	-68.767609	69.00	1	1.100	0.900	65.38	7.77	0	0
110796	1	0.00	0.00	0.00	0.00	7	1.0133296	-63.505652	138.00	1	1.100	0.900	51.18	3.48	0	0
110797	1	66.63	15.27	0.00	0.00	7	0.9975474	-67.168215	69.00	1	1.100	0.900	56.13	5.48	0	0
110798	1	49.08	3.32	0.00	0.00	7	0.9901242	-69.157760	69.00	1	1.100	0.900	55.00	4.24	0	0
110799	1	0.00	0.00	0.00	0.00	7	1.0077999	-64.078520	138.00	1	1.100	0.900	48.84	2.34	0	0
110800	1	46.86	12.97	0.00	0.00	7	0.9955585	-68.253744	69.00	1	1.100	0.900	50.69	3.28	0	0
110801	1	0.00	0.00	0.00	0.00	7	1.0066108	-64.885787	138.00	1	1.100	0.900	56.30	4.81	0	0
110802	1	65.95	28.35	0.00	0.00	7	0.9932525	-67.648841	69.00	1	1.100	0.900	57.76	5.51	0	0
110803	1	0.00	0.00	0.00	0.00	7	1.0015877	-64.493899	138.00	1	1.100	0.900	67.54	6.49	0	0
110804	1	54.52	13.53	0.00	0.00	7	1.0060825	-67.557086	69.00	1	1.100	0.900	67.66	7.93	0	0
110805	1	17.47	0.81	0.00	79.50	7	1.0201728	-65.684444	69.00	1	1.100	0.900	54.66	2.45	0	0
110806	1	20.61	5.79	0.00	0.00	7	1.0042563	-65.236885	69.00	1	1.100	0.900	53.33	2.38	0	0
110807	1	0.00	0.00	0.00	0.00	7	1.0034670	-59.895330	138.00	1	1.100	0.900	52.32	1.76	0	0
110808	1	35.94	11.66	0.00	0.00	7	1.0021801	-63.516310	69.00	1	1.100	0.900	52.93	2.17	0	0
110809	1	19.74	6.25	0.00	98.20	7	1.0133035	-65.210969	69.00	1	1.100	0.900	53.20	2.17	0	0
110810	1	28.39	1.02	0.00	0.00	7	1.0068090	-64.933444	69.00	1	1.100	0.900	53.20	2.24	0	0
110811	1	17.78	5.13	0.00	0.00	7	1.0022492	-64.892766	69.00	1	1.100	0.900	53.14	2.20	0	0
110812	1	54.60	14.59	0.00	0.00	7	0.9963505	-65.304665	69.00	1	1.100	0.900	52.99	2.40	0	0
110813	1	22.39	8.07	0.00	0.00	7	0.9908025	-65.899758	69.00	1	1.100	0.900	53.23	2.28	0	0
110814	1	12.04	4.36	0.00	0.00	7	0.9988222	-62.952858	69.00	1	1.100	0.900	53.01	2.15	0	0
110815	1	20.54	5.46	0.00	0.00	7	1.0000286	-64.199089	69.00	1	1.100	0.900	53.18	2.27	0	0
110816	1	14.84	1.06	0.00	0.00	7	1.0010196	-63.994285	69.00	1	1.100	0.900	53.12	2.19	0	0
110817	1	15.36	4.42	0.00	0.00	7	0.9975228	-65.524768	69.00	1	1.100	0.900	53.22	2.33	0	0
110818	1	0.00	0.00	0.00	0.00	7	1.0046446	-60.675590	138.00	1	1.100	0.900	52.20	1.93	0	0
110819	1	24.82	2.49	0.00	0.00	7	1.0056525	-64.842804	69.00	1	1.100	0.900	53.18	2.32	0	0
110820	1	21.19	1.22	0.00	0.00	7	1.0034634	-64.757580	69.00	1	1.100	0.900	55.96	2.92	0	0
110821	1	21.62	2.72	0.00	0.00	7	1.0116032	-65.400233	69.00	1	1.100	0.900	55.28	2.64	0	0
110822	1	13.12	3.84	0.00	0.00	7	1.0100006	-65.237309	69.00	1	1.100	0.900	53.76	2.37	0	0
110823	1	37.46	6.54	0.00	0.00	7	0.9808895	-69.395246	69.00	1	1.100	0.900	52.50	2.61	0	0
110824	1	0.00	0.00	0.00	0.00	7	0.9750909	-66.818890	138.00	1	1.100	0.900	51.61	2.15	0	0
110825	1	38.56	11.95	0.00	0.00	7	0.9832131	-69.719519	69.00	1	1.100	0.900	51.80	2.45	0	0
110826	1	0.00	0.00	0.00	0.00	7	0.9775390	-67.744418	13.80	1	1.100	0.900	51.66	2.25	0	0
110827	1	0.00	0.00	0.00	0.00	7	0.9775390	-67.744418	1.00	1	1.100	0.900	51.66	2.25	0	0
110828	1	84.11	52.09	0.00	0.00	7	0.9603041	-67.560539	138.00	1	1.100	0.900	51.97	2.18	0	0
110829	1	23.53	6.08	0.00	0.00	7	0.9702961	-68.801134	69.00	1	1.100	0.900	51.99	2.47	0	0
110830	1	0.00	0.00	0.00	0.00	7	0.9910332	-63.568573	138.00	1	1.100	0.900	49.44	2.43	0	0
110831	1	50.84	13.12	0.00	0.00	7	0.9750311	-68.073787	69.00	1	1.100	0.900	52.28	2.84	0	0
110832	1	29.70	9.46	0.00	0.00	7	0.9851452	-69.729653	69.00	1	1.100	0.900	52.70	2.67	0	0
110833	1	22.95	6.35	0.00	0.00	7	0.9872225	-68.605962	69.00	1	1.100	0.900	52.48	2.60	0	0
110834	1	30.17	4.11	0.00	174.00	7	1.0150668	-70.806392	69.00	1	1.100	0.900	52.41	2.33	0	0
110835	1	25.55	0.60	0.00	0.00	7	0.9691814	-69.965677	69.00	1	1.100	0.900	52.34	2.61	0	0
110836	1	40.67	7.70	0.00	0.00	7	0.9518423	-69.693039	69.00	1	1.100	0.900	52.38	2.68	0	0
110837	1	54.45	8.05	0.00	0.00	7	0.9660411	-70.060262	69.00	1	1.100	0.900	52.06	2.37	0	0
110838	1	29.78	7.08	0.00	0.00	7	0.9694076	-68.457658	69.00	1	1.100	0.900	52.54	2.81	0	0
110839	1	28.68	5.13	0.00	0.00	7	0.9670777	-69.336575	69.00	1	1.100	0.900	52.13	2.63	0	0
110840	1	0.00	0.00	0.00	0.00	7	0.9789747	-65.353757	138.00	1	1.100	0.900	50.43	2.52	0	0
110841	1	28.47	4.36	0.00	0.00	7	0.9732415	-68.286811	69.00	1	1.100	0.900	51.91	2.70	0	0
110842	1	32.29	10.81	0.00	0.00	7	0.9711832	-68.384666	69.00	1	1.100	0.900	52.63	2.85	0	0
110843	1	18.28	3.38	0.00	0.00	7	0.9700502	-68.702503	69.00	1	1.100	0.900	51.98	2.62	0	0
110844	1	22.47	7.41	0.00	0.00	7	0.9642238	-68.697687	69.00	1	1.100	0.900	51.95	2.32	0	0
110845	1	19.57	3.42	0.00	0.00	7	0.9923701	-70.054179	69.00	1	1.100	0.900	52.26	2.41	0	0
110846	1	33.62	5.60	0.00	146.40	7	1.0164417	-70.966144	69.00	1	1.100	0.900	52.26	2.32	0	0
110847	1	19.11	6.50	0.00	0.00	7	0.9534771	-69.457395	69.00	1	1.100	0.900	52.32	2.64	0	0
110848	1	10.31	3.40	0.00	0.00	7	0.9803607	-69.602007	69.00	1	1.100	0.900	52.46	2.60	0	0
110849	1	12.08	3.01	0.00	0.00	7	0.9662027	-70.074902	69.00	1	1.100	0.900	52.33	2.64	0	0
110850	1	24.26	4.86	0.00	0.00	7	0.9880041	-70.118454	69.00	1	1.100	0.900	51.98	2.37	0	0
110851	1	47.54	6.72	0.00	0.00	7	0.9667740	-69.005673	69.00	1	1.100	0.900	52.01	2.55	0	0
110852	1	0.00	0.00	0.00	0.00	7	0.9767223	-65.909188	138.00	1	1.100	0.900	51.06	2.51	0	0
110853	1	47.36	14.48	0.00	0.00	7	0.9692193	-68.724887	69.00	1	1.100	0.900	51.60	2.75	0	0
110854	1	0.00	0.00	0.00	0.00	7	0.9780358	-65.964753	138.00	1	1.100	0.900	51.47	2.30	0	0
110855	1	34.97	6.45	0.00	0.00	7	0.9892071	-69.622723	69.00	1	1.100	0.900	52.47	2.59	0	0
110856	1	0.00	0.00	0.00	0.00	7	0.9834347	-64.474606	138.00	1	1.100	0.900	49.95	2.49	0	0
110857	1	76.51	14.84	0.00	0.00	7	0.9726106	-68.175063	69.00	1	1.100	0.900	51.85	2.81	0	0
110858	1	0.00	0.00	0.00	0.00	7	0.9854520	-54.239991	138.00	1	1.100	0.900	50.42	0.28	0	0
110859	1	34.45	11.52	0.00	0.00	7	0.9851277	-57.752171	69.00	1	1.100	0.900	50.46	0.44	0	0
110860	1	0.00	0.00	0.00	0.00	7	0.9967307	-57.115609	138.00	1	1.100	0.900	49.65	0.80	0	0
110861	1	29.14	6.41	0.00	0.00	7	0.9863809	-59.965407	69.00	1	1.100	0.900	49.85	0.87	0	0
110862	1	5.89	1.99	0.00	0.00	7	0.9812510	-60.575160	69.00	1	1.100	0.900	49.92	0.91	0	0
110863	1	8.80	1.18	0.00	0.00	7	0.9833630	-60.267921	69.00	1	1.100	0.900	49.93	0.87	0	0
110864	1	7.08	1.16	0.00	0.00	7	0.9795767	-60.821845	69.00	1	1.100	0.900	49.95	0.93	0	0
110865	1	26.19	10.44	0.00	0.00	7	1.0113338	-66.600022	69.00	1	1.100	0.900	47.73	2.69	0	0
110866	1	0.00	0.00	0.00	0.00	7	1.0107815	-63.587276	138.00	1	1.100	0.900	48.19	1.81	0	0
110867	1	29.05	10.23	0.00	0.00	7	1.0015660	-65.933039	69.00	1	1.100	0.900	48.66	2.02	0	0
110868	1	0.00	0.00	0.00	0.00	7	1.0166702	-63.341130	138.00	1	1.100	0.900	47.35	1.60	0	0
110869	1	52.03	14.34	0.00	0.00	7	1.0148986	-66.322577	69.00	1	1.100	0.900	47.77	2.38	0	0
110870	1	8.72	1.33	0.00	0.00	7	1.0076321	-65.640413	69.00	1	1.100	0.900	48.01	1.89	0	0
110871	1	9.75	2.05	0.00	0.00	7	1.0020027	-68.462065	69.00	1	1.100	0.900	50.59	2.34	0	0
110872	1	7.66	2.49	0.00	0.00	7	1.0054153	-66.673666	69.00	1	1.100	0.900	48.44	1.86	0	0
110873	1	0.00	0.00	0.00	0.00	7	1.0148324	-63.480090	138.00	1	1.100	0.900	47.11	1.43	0	0
110874	1	22.60	7.30	0.00	0.00	7	1.0097803	-65.468901	69.00	1	1.100	0.900	47.85	1.84	0	0
110875	1	35.09	11.60	0.00	0.00	7	0.9855864	-65.894419	69.00	1	1.100	0.900	101.62	17.57	0	0
110876	1	23.62	7.91	0.00	0.00	7	1.0133013	-66.862007	69.00	1	1.100	0.900	76.44	9.03	0	0
110877	1	0.00	0.00	0.00	0.00	7	1.0088571	-63.558149	138.00	1	1.100	0.900	73.51	7.55	0	0
110878	1	23.70	6.74	0.00	0.00	7	1.0197351	-66.848816	69.00	1	1.100	0.900	72.79	8.05	0	0
110879	1	0.00	0.00	0.00	0.00	7	0.9728494	-65.080326	138.00	1	1.100	0.900	167.77	40.15	0	0
110880	1	45.92	16.58	0.00	0.00	7	0.9768735	-66.541761	69.00	1	1.100	0.900	152.76	28.95	0	0
110881	1	0.00	0.00	0.00	0.00	7	0.9716638	-65.327472	138.00	1	1.100	0.900	161.61	38.02	0	0
110882	1	41.28	14.80	0.00	0.00	7	0.9701447	-66.465254	69.00	1	1.100	0.900	135.41	23.51	0	0
110883	1	0.00	0.00	0.00	170.96	7	1.0291215	-51.079888	345.00	1	1.100	0.900	81.40	9.06	0	0
110884	1	0.00	0.00	0.00	0.00	7	1.0097451	-60.776906	138.00	1	1.100	0.900	73.94	7.10	0	0
110885	1	46.59	9.88	0.00	0.00	7	0.9940585	-65.046447	69.00	1	1.100	0.900	93.42	17.31	0	0
110886	1	32.95	8.01	0.00	0.00	7	0.9739333	-66.445300	69.00	1	1.100	0.900	121.25	20.80	0	0
110887	1	0.00	0.00	0.00	0.00	7	1.0015146	-62.690442	138.00	1	1.100	0.900	70.61	6.49	0	0
110888	1	75.93	23.95	0.00	0.00	7	0.9847372	-66.461051	69.00	1	1.100	0.900	67.65	6.13	0	0
110889	1	0.00	0.00	0.00	0.00	7	1.0089954	-62.574275	138.00	1	1.100	0.900	73.55	7.36	0	0
110890	1	41.69	4.96	0.00	0.00	7	1.0127290	-66.989894	69.00	1	1.100	0.900	70.34	7.50	0	0
110891	1	0.00	0.00	0.00	0.00	7	1.0098703	-64.232951	18.00	1	1.100	0.900	72.33	7.35	0	0
110892	1	0.00	0.00	0.00	0.00	7	1.0098703	-64.232951	1.00	1	1.100	0.900	72.33	7.35	0	0
110893	1	7.57	0.54	0.00	43.70	7	1.0293040	-68.684421	69.00	1	1.100	0.900	36.99	7.84	0	0
110894	1	5.60	1.10	0.00	0.00	7	1.0183556	-71.055227	69.00	1	1.100	0.900	43.22	13.77	0	0
110895	1	15.61	4.98	0.00	0.00	7	1.0177953	-69.039120	69.00	1	1.100	0.900	37.58	8.35	0	0
110896	1	9.07	2.14	0.00	39.00	7	1.0221977	-66.875286	69.00	1	1.100	0.900	45.28	8.52	0	0
110897	1	0.00	0.00	0.00	0.00	7	1.0009181	-64.440034	138.00	1	1.100	0.900	19.67	-5.80	0	0
110898	1	25.69	5.06	0.00	0.00	7	1.0186957	-66.847252	69.00	1	1.100	0.900	35.57	6.51	0	0
110899	1	0.00	0.00	0.00	0.00	7	1.0004226	-64.589553	138.00	1	1.100	0.900	34.32	-0.60	0	0
110900	1	36.15	4.75	0.00	0.00	7	1.0156222	-69.056478	69.00	1	1.100	0.900	37.74	8.49	0	0
110901	1	0.00	0.00	0.00	0.00	7	1.0061809	-66.436227	20.00	1	1.100	0.900	35.54	3.24	0	0
110902	1	0.00	0.00	0.00	0.00	7	1.0061809	-66.436227	1.00	1	1.100	0.900	35.54	3.24	0	0
110903	1	15.92	5.02	0.00	0.00	7	1.0137813	-68.528914	69.00	1	1.100	0.900	37.12	7.90	0	0
110904	1	0.00	0.00	0.00	0.00	7	0.9638367	-63.553745	138.00	1	1.100	0.900	69.86	4.97	0	0
110905	1	44.33	5.98	0.00	0.00	7	0.9731803	-65.279208	69.00	1	1.100	0.900	66.95	4.32	0	0
110906	1	29.68	8.57	0.00	0.00	7	1.0029556	-66.187849	69.00	1	1.100	0.900	64.54	4.00	0	0
110907	1	15.67	5.08	0.00	0.00	7	1.0005605	-67.138634	69.00	1	1.100	0.900	117.17	21.07	0	0
110908	1	25.82	3.90	0.00	0.00	7	0.9691883	-64.884303	69.00	1	1.100	0.900	67.92	4.27	0	0
110909	1	26.85	9.59	0.00	0.00	7	0.9850302	-63.761074	69.00	1	1.100	0.900	65.23	4.13	0	0
110910	1	28.95	4.73	0.00	0.00	7	1.0129702	-67.041261	69.00	1	1.100	0.900	104.50	17.28	0	0
110911	1	12.64	2.86	0.00	0.00	7	0.9766571	-66.380480	69.00	1	1.100	0.900	65.46	4.52	0	0
110912	1	29.18	8.70	0.00	0.00	7	0.9733228	-66.193948	69.00	1	1.100	0.900	65.79	4.61	0	0
110913	1	17.74	5.17	0.00	142.00	7	1.0295406	-66.487409	69.00	1	1.100	0.900	92.29	13.57	0	0
110914	1	0.00	0.00	0.00	0.00	7	0.9826650	-62.945196	138.00	1	1.100	0.900	57.43	3.92	0	0
110915	1	42.60	7.10	0.00	0.00	7	0.9745842	-66.073586	69.00	1	1.100	0.900	62.67	5.37	0	0
110916	1	329.79	227.63	0.00	0.00	7	0.9641367	-62.087618	138.00	1	1.100	0.900	70.51	4.64	0	0
110917	1	39.14	5.40	0.00	0.00	7	0.9940728	-64.043561	69.00	1	1.100	0.900	66.57	3.88	0	0
110918	1	33.97	9.67	0.00	168.00	7	1.0178220	-66.667032	69.00	1	1.100	0.900	64.56	3.61	0	0
110919	1	0.00	0.00	0.00	0.00	7	0.9640178	-62.519737	138.00	1	1.100	0.900	70.18	4.59	0	0
110920	1	26.33	5.87	0.00	0.00	7	0.9681570	-64.101260	69.00	1	1.100	0.900	68.81	4.21	0	0
110921	1	0.00	0.00	0.00	0.00	7	0.9791078	-62.307127	138.00	1	1.100	0.900	72.72	6.06	0	0
110922	1	42.13	9.98	0.00	0.00	7	1.0115234	-65.107544	69.00	1	1.100	0.900	82.57	11.88	0	0
110923	1	17.56	5.64	0.00	0.00	7	1.0090826	-65.041738	69.00	1	1.100	0.900	79.75	10.97	0	0
110924	1	23.62	5.56	0.00	0.00	7	0.9937356	-65.673819	69.00	1	1.100	0.900	51.27	0.88	0	0
110925	1	19.69	6.06	0.00	0.00	7	0.9929504	-66.534218	69.00	1	1.100	0.900	51.36	0.93	0	0
110926	1	0.00	0.00	0.00	0.00	7	0.9951054	-59.716079	138.00	1	1.100	0.900	51.16	0.61	0	0
110927	1	24.32	6.79	0.00	0.00	7	0.9999227	-64.306404	69.00	1	1.100	0.900	51.15	0.82	0	0
110928	1	0.00	0.00	0.00	0.00	7	1.0104637	-52.504024	345.00	1	1.100	0.900	51.29	0.32	0	0
110929	1	0.00	0.00	0.00	0.00	7	1.0009557	-57.369274	138.00	1	1.100	0.900	51.09	0.50	0	0
110930	1	9.69	2.64	0.00	0.00	7	0.9910557	-59.433182	69.00	1	1.100	0.900	50.77	0.47	0	0
110931	1	6.39	1.93	0.00	0.00	7	0.9869028	-60.267572	69.00	1	1.100	0.900	50.77	0.54	0	0
110932	1	16.77	4.73	0.00	0.00	7	0.9921970	-66.669706	69.00	1	1.100	0.900	51.36	0.92	0	0
110933	1	8.94	0.33	0.00	0.00	7	0.9839970	-61.663300	69.00	1	1.100	0.900	50.73	0.65	0	0
110934	1	10.85	3.82	0.00	0.00	7	0.9853282	-60.566425	69.00	1	1.100	0.900	50.77	0.56	0	0
110935	1	20.21	5.69	0.00	0.00	7	0.9851368	-58.948043	69.00	1	1.100	0.900	50.65	0.48	0	0
110936	1	20.11	5.64	0.00	0.00	7	1.0026811	-60.380320	69.00	1	1.100	0.900	56.13	3.30	0	0
110937	1	0.00	0.00	0.00	0.00	7	0.9973796	-58.316041	138.00	1	1.100	0.900	56.49	2.98	0	0
110938	1	39.43	5.35	0.00	0.00	7	1.0070011	-63.125097	69.00	1	1.100	0.900	64.24	6.39	0	0
110939	1	0.00	0.00	0.00	0.00	7	1.0003153	-60.084927	18.00	1	1.100	0.900	59.25	4.40	0	0
110940	1	0.00	0.00	0.00	0.00	7	1.0003153	-60.084927	1.00	1	1.100	0.900	59.25	4.40	0	0
110941	1	0.00	0.00	0.00	0.00	7	0.9969472	-58.691647	138.00	1	1.100	0.900	55.90	2.99	0	0
110942	1	40.69	14.19	0.00	0.00	7	1.0004422	-61.568274	69.00	1	1.100	0.900	58.31	3.91	0	0
110943	1	0.00	0.00	0.00	222.09	7	1.0278502	-50.896670	345.00	1	1.100	0.900	51.62	0.97	0	0
110944	1	218.75	144.43	0.00	0.00	7	1.0024518	-57.074230	138.00	1	1.100	0.900	54.92	2.75	0	0
110945	1	31.73	4.79	0.00	0.00	7	1.0056235	-60.465684	69.00	1	1.100	0.900	56.45	3.39	0	0
110946	1	22.31	4.50	0.00	0.00	7	1.0125415	-62.657439	69.00	1	1.100	0.900	58.47	3.46	0	0
110947	1	0.00	0.00	0.00	0.00	7	0.9985484	-57.929977	138.00	1	1.100	0.900	55.91	2.90	0	0
110948	1	31.79	8.63	0.00	0.00	7	0.9899387	-58.950120	69.00	1	1.100	0.900	56.10	2.80	0	0
110949	1	7.10	1.89	0.00	0.00	7	1.0027888	-62.437561	69.00	1	1.100	0.900	59.73	3.73	0	0
110950	1	1.72	0.46	0.00	0.00	7	0.9876357	-58.893746	69.00	1	1.100	0.900	56.11	2.68	0	0
110951	1	0.00	0.00	0.00	0.00	7	0.9949758	-59.507563	138.00	1	1.100	0.900	56.08	3.05	0	0
110952	1	74.58	24.07	0.00	0.00	7	0.9968476	-63.517786	69.00	1	1.100	0.900	56.72	3.27	0	0
110953	1	0.00	0.00	0.00	0.00	7	0.9889006	-61.335990	138.00	1	1.100	0.900	49.71	1.26	0	0
110954	1	33.91	6.97	0.00	0.00	7	0.9734123	-62.460317	69.00	1	1.100	0.900	50.00	1.09	0	0
110955	1	0.00	0.00	0.00	0.00	7	0.9818528	-61.846763	13.80	1	1.100	0.900	49.84	1.19	0	0
110956	1	0.00	0.00	0.00	0.00	7	0.9818528	-61.846763	1.00	1	1.100	0.900	49.84	1.19	0	0
110957	1	29.86	3.82	0.00	0.00	7	0.9759847	-63.949385	69.00	1	1.100	0.900	50.69	1.65	0	0
110958	1	0.00	0.00	0.00	0.00	7	1.0170303	-53.778618	345.00	1	1.100	0.900	47.35	0.40	0	0
110959	1	0.00	0.00	0.00	0.00	7	1.0035240	-58.237274	138.00	1	1.100	0.900	48.83	1.16	0	0
110960	1	26.98	4.15	0.00	0.00	7	0.9820547	-63.588721	69.00	1	1.100	0.900	50.32	1.70	0	0
110961	1	0.00	0.00	0.00	0.00	7	0.9706849	-59.899251	138.00	1	1.100	0.900	51.30	1.14	0	0
110962	1	53.39	18.22	0.00	0.00	7	0.9579285	-66.321107	69.00	1	1.100	0.900	51.06	1.58	0	0
110963	1	0.00	0.00	0.00	0.00	7	0.9636694	-62.709541	22.00	1	1.100	0.900	51.18	1.33	0	0
110964	1	0.00	0.00	0.00	0.00	7	0.9636694	-62.709541	1.00	1	1.100	0.900	51.18	1.33	0	0
110965	1	18.12	3.42	0.00	0.00	7	0.9754690	-63.824547	69.00	1	1.100	0.900	50.94	1.60	0	0
110966	1	0.00	0.00	0.00	0.00	7	0.9967197	-60.424301	138.00	1	1.100	0.900	49.27	1.62	0	0
110967	1	21.87	1.89	0.00	0.00	7	0.9805627	-63.680506	69.00	1	1.100	0.900	50.92	1.65	0	0
110968	1	0.00	0.00	0.00	0.00	7	0.9901563	-61.759792	13.80	1	1.100	0.900	49.94	1.67	0	0
110969	1	0.00	0.00	0.00	0.00	7	0.9901563	-61.759792	1.00	1	1.100	0.900	49.94	1.67	0	0
110970	1	0.00	0.00	0.00	0.00	7	0.9731045	-59.176337	138.00	1	1.100	0.900	51.30	1.05	0	0
110971	1	23.28	8.45	0.00	0.00	7	0.9782048	-62.936529	69.00	1	1.100	0.900	50.96	1.42	0	0
110972	1	0.00	0.00	0.00	462.40	7	1.0230648	-56.227969	345.00	1	1.100	0.900	52.10	0.96	0	0
110973	1	0.00	0.00	0.00	0.00	7	0.9810378	-62.925214	138.00	1	1.100	0.900	51.67	1.16	0	0
110974	1	46.51	11.95	0.00	0.00	7	0.9674025	-66.359919	69.00	1	1.100	0.900	51.43	1.33	0	0
110975	1	0.00	0.00	0.00	0.00	7	0.9786859	-66.092864	138.00	1	1.100	0.900	51.36	1.11	0	0
110976	1	40.34	13.45	0.00	0.00	7	0.9725849	-67.792256	69.00	1	1.100	0.900	51.31	1.27	0	0
110977	1	0.00	0.00	0.00	0.00	7	0.9747319	-67.182497	13.80	1	1.100	0.900	51.33	1.21	0	0
110978	1	0.00	0.00	0.00	0.00	7	0.9747319	-67.182497	1.00	1	1.100	0.900	51.33	1.21	0	0
110979	1	44.41	5.33	0.00	0.00	7	0.9349322	-69.979478	69.00	1	1.100	0.900	51.84	1.65	0	0
110980	1	1.20	0.42	0.00	0.00	7	0.9641474	-66.567830	69.00	1	1.100	0.900	51.47	1.34	0	0
110981	1	2.18	0.60	0.00	0.00	7	0.9705270	-67.342367	69.00	1	1.100	0.900	51.36	1.29	0	0
110982	1	129.49	85.19	0.00	0.00	7	0.9658952	-64.587438	138.00	1	1.100	0.900	51.69	1.31	0	0
110983	1	38.16	9.07	0.00	0.00	7	0.9389407	-69.391012	69.00	1	1.100	0.900	51.79	1.58	0	0
110984	1	0.00	0.00	0.00	0.00	7	0.9573439	-66.066674	13.80	1	1.100	0.900	51.71	1.39	0	0
110985	1	0.00	0.00	0.00	0.00	7	0.9573439	-66.066674	1.00	1	1.100	0.900	51.71	1.39	0	0
110986	1	11.33	1.78	0.00	0.00	7	0.9737901	-68.049336	69.00	1	1.100	0.900	51.09	1.73	0	0
110987	1	125.22	85.62	0.00	0.00	7	0.9665882	-65.282706	138.00	1	1.100	0.900	51.54	1.21	0	0
110988	1	55.32	17.14	0.00	0.00	7	0.9591241	-66.939289	69.00	1	1.100	0.900	51.54	1.34	0	0
110989	1	0.00	0.00	0.00	0.00	7	0.9645902	-65.730206	13.80	1	1.100	0.900	51.54	1.25	0	0
110990	1	0.00	0.00	0.00	0.00	7	0.9645902	-65.730206	1.00	1	1.100	0.900	51.54	1.25	0	0
110991	1	25.01	8.92	0.00	0.00	7	0.9424954	-68.768066	69.00	1	1.100	0.900	51.74	1.53	0	0
110992	1	0.00	0.00	0.00	0.00	7	0.9792350	-64.942780	138.00	1	1.100	0.900	55.72	3.28	0	0
110993	1	57.07	20.44	0.00	0.00	7	0.9886191	-67.954552	69.00	1	1.100	0.900	56.44	3.23	0	0
110994	1	54.04	6.99	0.00	91.10	7	1.0144432	-67.936497	69.00	1	1.100	0.900	54.05	2.40	0	0
110995	1	57.57	8.26	0.00	0.00	7	0.9803309	-68.428666	69.00	1	1.100	0.900	52.93	2.74	0	0
110996	1	53.29	17.72	0.00	0.00	7	0.9644023	-68.715105	69.00	1	1.100	0.900	53.12	2.67	0	0
110997	1	36.94	9.77	0.00	0.00	7	0.9806122	-68.250342	69.00	1	1.100	0.900	55.06	3.05	0	0
110998	1	0.00	0.00	0.00	0.00	7	0.9847133	-63.696227	138.00	1	1.100	0.900	56.00	3.35	0	0
110999	1	43.12	10.69	0.00	0.00	7	0.9754917	-67.428457	69.00	1	1.100	0.900	56.75	3.43	0	0
111000	1	0.00	0.00	0.00	0.00	7	0.9888480	-63.464636	138.00	1	1.100	0.900	54.94	2.97	0	0
111001	1	58.25	11.62	0.00	0.00	7	1.0036496	-67.261041	69.00	1	1.100	0.900	54.14	2.51	0	0
111002	1	0.00	0.00	0.00	0.00	7	1.0021510	-65.711917	138.00	1	1.100	0.900	56.46	3.29	0	0
111003	1	58.67	6.62	0.00	0.00	7	0.9828914	-68.411070	69.00	1	1.100	0.900	55.74	2.99	0	0
111004	1	0.00	0.00	0.00	0.00	7	0.9765230	-65.375900	138.00	1	1.100	0.900	55.43	3.24	0	0
111005	1	64.35	12.26	0.00	0.00	7	0.9655383	-68.614208	69.00	1	1.100	0.900	53.19	2.66	0	0
111006	1	0.00	0.00	0.00	0.00	7	0.9739361	-66.460421	138.00	1	1.100	0.900	51.50	2.62	0	0
111007	1	73.86	18.80	0.00	0.00	7	0.9688992	-68.885314	69.00	1	1.100	0.900	53.30	3.20	0	0
111008	1	25.82	7.72	0.00	284.40	7	1.0162727	-67.831087	69.00	1	1.100	0.900	58.38	3.19	0	0
111009	1	29.63	5.25	0.00	0.00	7	0.9993319	-68.051571	69.00	1	1.100	0.900	57.37	3.23	0	0
111010	1	40.01	12.76	0.00	0.00	7	0.9726046	-68.870313	69.00	1	1.100	0.900	55.37	3.10	0	0
111011	1	42.56	14.40	0.00	0.00	7	0.9701030	-68.625625	69.00	1	1.100	0.900	55.98	3.21	0	0
111012	1	9.01	2.91	0.00	0.00	7	0.9684323	-68.850135	69.00	1	1.100	0.900	51.66	2.76	0	0
111013	1	6.62	1.68	0.00	0.00	7	0.9911087	-66.854360	69.00	1	1.100	0.900	53.89	2.77	0	0
111014	1	0.00	0.00	0.00	0.00	7	0.9862949	-62.595181	138.00	1	1.100	0.900	53.90	2.67	0	0
111015	1	86.45	16.56	0.00	0.00	7	0.9957144	-67.548504	69.00	1	1.100	0.900	52.42	2.58	0	0
111016	1	48.06	12.66	0.00	0.00	7	0.9696493	-69.228681	69.00	1	1.100	0.900	54.28	3.02	0	0
111017	1	77.86	15.54	0.00	0.00	7	0.9940119	-67.806217	69.00	1	1.100	0.900	53.87	2.57	0	0
111018	1	29.07	3.30	0.00	0.00	7	1.0081954	-67.561753	69.00	1	1.100	0.900	58.76	3.31	0	0
111019	1	107.23	64.97	0.00	0.00	7	0.9919934	-66.649945	138.00	1	1.100	0.900	43.17	-0.37	0	0
111020	1	17.06	4.54	0.00	0.00	7	1.0030143	-67.292243	69.00	1	1.100	0.900	42.83	-0.60	0	0
111022	1	0.00	0.00	0.00	0.00	7	1.0068343	-67.544234	138.00	1	1.100	0.900	41.91	-0.72	0	0
111023	1	12.37	3.94	0.00	0.00	7	1.0136643	-67.916341	69.00	1	1.100	0.900	41.64	-0.86	0	0
111024	1	2.70	0.71	0.00	39.60	7	1.0234395	-68.803359	69.00	1	1.100	0.900	41.62	-0.86	0	0
111025	1	3.65	0.68	0.00	0.00	7	1.0241912	-68.123078	69.00	1	1.100	0.900	42.49	-0.64	0	0
111026	1	0.00	0.00	0.00	0.00	7	0.9977715	-66.963225	138.00	1	1.100	0.900	42.31	-0.57	0	0
111027	1	2.61	0.54	0.00	0.00	7	1.0094124	-67.359075	69.00	1	1.100	0.900	39.80	-1.47	0	0
111028	1	1.16	0.44	0.00	0.00	7	1.0088510	-67.668656	69.00	1	1.100	0.900	41.85	-0.79	0	0
111029	1	1.72	0.50	0.00	0.00	7	1.0154717	-67.919040	69.00	1	1.100	0.900	40.94	-0.98	0	0
111030	1	2.22	0.21	0.00	0.00	7	1.0201568	-68.143493	69.00	1	1.100	0.900	41.79	-0.82	0	0
111031	1	0.37	0.12	0.00	39.60	7	1.0413424	-68.574840	69.00	1	1.100	0.900	42.25	-0.67	0	0
111032	1	49.66	7.16	0.00	0.00	7	0.9797761	-66.057412	69.00	1	1.100	0.900	51.00	2.40	0	0
111033	1	0.00	0.00	0.00	0.00	7	0.9933060	-62.375079	138.00	1	1.100	0.900	48.85	2.20	0	0
111034	1	46.73	16.66	0.00	0.00	7	0.9867022	-65.739880	69.00	1	1.100	0.900	50.61	2.61	0	0
111035	1	0.00	0.00	0.00	257.45	7	1.0272491	-54.237964	345.00	1	1.100	0.900	43.40	0.42	0	0
111036	1	0.00	0.00	0.00	0.00	7	0.9975489	-61.867360	138.00	1	1.100	0.900	48.29	2.26	0	0
111037	1	53.98	13.09	0.00	0.00	7	0.9855787	-65.339665	69.00	1	1.100	0.900	49.65	2.71	0	0
111038	1	41.36	9.71	0.00	45.60	7	1.0069338	-67.072756	69.00	1	1.100	0.900	51.86	2.71	0	0
111039	1	47.19	4.27	0.00	0.00	7	0.9815036	-67.249772	69.00	1	1.100	0.900	51.83	2.61	0	0
111040	1	49.04	3.53	0.00	0.00	7	0.9983136	-67.671959	69.00	1	1.100	0.900	52.02	2.61	0	0
111041	1	46.69	16.71	0.00	0.00	7	0.9668335	-68.389406	69.00	1	1.100	0.900	52.14	2.70	0	0
111042	1	0.00	0.00	0.00	0.00	7	0.9942533	-63.540076	138.00	1	1.100	0.900	49.40	2.43	0	0
111043	1	58.98	13.34	0.00	0.00	7	1.0005763	-66.653972	69.00	1	1.100	0.900	51.30	2.84	0	0
111044	1	48.91	12.12	0.00	0.00	7	0.9732124	-66.708671	69.00	1	1.100	0.900	52.01	2.31	0	0
111045	1	0.00	0.00	0.00	0.00	7	0.9947575	-63.016736	138.00	1	1.100	0.900	49.06	2.38	0	0
111046	1	31.94	5.85	0.00	0.00	7	1.0057709	-66.585137	69.00	1	1.100	0.900	51.49	2.84	0	0
111047	1	30.69	6.02	0.00	0.00	7	0.9839538	-65.640615	69.00	1	1.100	0.900	49.96	2.70	0	0
111048	1	0.00	0.00	0.00	0.00	7	0.9923419	-62.676332	138.00	1	1.100	0.900	49.03	2.23	0	0
111049	1	62.92	19.61	0.00	0.00	7	0.9908219	-66.932992	69.00	1	1.100	0.900	51.52	2.69	0	0
111050	1	71.59	19.74	0.00	0.00	7	0.9594509	-69.983855	69.00	1	1.100	0.900	51.72	2.30	0	0
111051	1	0.00	0.00	0.00	0.00	7	0.9739119	-66.137542	138.00	1	1.100	0.900	51.74	2.02	0	0
111052	1	66.26	15.52	0.00	0.00	7	0.9709483	-69.449446	69.00	1	1.100	0.900	51.88	2.29	0	0
111053	1	0.00	0.00	0.00	0.00	7	0.9702054	-66.126825	138.00	1	1.100	0.900	51.83	2.00	0	0
111054	1	54.20	13.59	0.00	0.00	7	0.9697098	-68.841281	69.00	1	1.100	0.900	51.87	2.29	0	0
111055	1	0.00	0.00	0.00	0.00	7	0.9707456	-65.628431	138.00	1	1.100	0.900	51.75	1.80	0	0
111056	1	31.65	5.91	0.00	0.00	7	0.9655186	-67.643882	69.00	1	1.100	0.900	51.62	1.82	0	0
111057	1	0.00	0.00	0.00	0.00	7	0.9699198	-65.865803	138.00	1	1.100	0.900	51.82	1.95	0	0
111058	1	65.16	18.61	0.00	0.00	7	0.9603887	-68.046082	69.00	1	1.100	0.900	51.80	2.08	0	0
111059	1	16.83	4.54	0.00	0.00	7	0.9621120	-68.030414	69.00	1	1.100	0.900	51.74	1.95	0	0
111060	1	24.59	9.84	0.00	0.00	7	0.9604597	-68.329412	69.00	1	1.100	0.900	51.85	2.13	0	0
111061	1	0.00	0.00	0.00	0.00	7	0.9769643	-64.431765	138.00	1	1.100	0.900	51.78	1.77	0	0
111062	1	45.30	15.36	0.00	0.00	7	0.9442028	-69.726724	69.00	1	1.100	0.900	51.59	1.92	0	0
111063	1	0.00	0.00	0.00	0.00	7	0.9657245	-66.096634	13.80	1	1.100	0.900	51.71	1.81	0	0
111064	1	0.00	0.00	0.00	0.00	7	0.9657245	-66.096634	1.00	1	1.100	0.900	51.71	1.81	0	0
111065	1	10.63	2.66	0.00	0.00	7	0.9383823	-69.991553	69.00	1	1.100	0.900	51.74	1.81	0	0
111066	1	5.98	2.16	0.00	0.00	7	0.9566380	-69.216996	69.00	1	1.100	0.900	51.17	2.08	0	0
111067	1	0.00	0.00	0.00	0.00	7	1.0216573	-55.789443	345.00	1	1.100	0.900	52.32	1.05	0	0
111068	1	167.01	115.19	0.00	0.00	7	0.9796644	-64.158930	138.00	1	1.100	0.900	51.78	1.75	0	0
111069	1	66.34	21.73	0.00	0.00	7	0.9400336	-69.998950	69.00	1	1.100	0.900	51.70	1.91	0	0
111070	1	0.00	0.00	0.00	0.00	7	0.9632051	-66.422128	13.80	1	1.100	0.900	51.74	1.81	0	0
111071	1	0.00	0.00	0.00	0.00	7	0.9632051	-66.422128	1.00	1	1.100	0.900	51.74	1.81	0	0
111072	1	0.00	0.00	0.00	0.00	7	0.9919436	-64.265133	138.00	1	1.100	0.900	49.59	1.70	0	0
111073	1	61.78	18.61	0.00	0.00	7	0.9630795	-68.889036	69.00	1	1.100	0.900	50.96	2.14	0	0
111074	1	29.97	9.13	0.00	0.00	7	0.9559857	-68.016591	69.00	1	1.100	0.900	51.71	1.77	0	0
111075	1	12.85	2.66	0.00	0.00	7	0.9808069	-66.203653	69.00	1	1.100	0.900	239.33	46.18	0	0
111076	1	14.84	4.77	0.00	0.00	7	0.9762469	-67.313519	69.00	1	1.100	0.900	102.90	28.87	0	0
111077	1	11.27	4.03	0.00	0.00	7	0.9715367	-67.989258	69.00	1	1.100	0.900	76.78	24.80	0	0
111078	1	835.23	201.90	0.00	0.00	7	0.9800698	-63.026412	138.00	1	1.100	0.900	359.28	102.89	0	0
111079	1	22.95	4.03	0.00	0.00	7	0.9807572	-64.976834	69.00	1	1.100	0.900	289.74	54.04	0	0
111080	1	3.09	0.46	0.00	0.00	7	0.9795015	-67.303519	69.00	1	1.100	0.900	113.55	28.78	0	0
111081	1	5.75	0.56	0.00	0.00	7	0.9787741	-66.341940	69.00	1	1.100	0.900	191.69	40.21	0	0
111082	1	0.00	0.00	0.00	0.00	7	0.9805187	-64.328711	138.00	1	1.100	0.900	30.61	-0.65	0	0
111083	1	33.87	11.99	0.00	0.00	7	0.9748721	-67.022847	69.00	1	1.100	0.900	83.05	27.29	0	0
111084	1	90.54	27.14	0.00	0.00	7	0.9720328	-66.084333	69.00	1	1.100	0.900	247.13	44.09	0	0
111085	1	37.62	10.79	0.00	74.00	7	1.0265955	-72.785637	69.00	1	1.100	0.900	48.51	18.93	0	0
111086	1	24.26	6.81	0.00	0.00	7	0.9938233	-71.032034	69.00	1	1.100	0.900	50.49	22.23	0	0
111087	1	15.90	5.42	0.00	0.00	7	0.9635540	-67.829469	69.00	1	1.100	0.900	77.92	21.41	0	0
111088	1	0.00	0.00	0.00	0.00	7	0.9908642	-62.292175	138.00	1	1.100	0.900	-87.00	-51.17	0	0
111089	1	33.66	8.07	0.00	0.00	7	0.9870997	-68.461236	69.00	1	1.100	0.900	31.85	22.01	0	0
111090	1	23.08	5.67	0.00	0.00	7	1.0114037	-72.225801	69.00	1	1.100	0.900	50.48	21.14	0	0
111091	1	131.48	62.80	0.00	0.00	7	0.9756018	-70.525397	69.00	1	1.100	0.900	55.19	22.99	0	0
111092	1	5.52	0.85	0.00	0.00	7	0.9730819	-69.576850	69.00	1	1.100	0.900	88.55	22.89	0	0
111093	1	0.62	0.19	0.00	0.00	7	0.9845278	-69.698622	69.00	1	1.100	0.900	62.05	22.58	0	0
111094	1	2.86	0.64	0.00	0.00	7	0.9696413	-68.204036	69.00	1	1.100	0.900	131.42	27.67	0	0
111095	1	60.06	18.55	0.00	152.00	7	1.0245665	-72.951104	69.00	1	1.100	0.900	51.47	21.57	0	0
111096	1	0.00	0.00	0.00	0.00	7	1.0138952	-63.040398	138.00	1	1.100	0.900	50.85	3.93	0	0
111097	1	53.48	10.58	0.00	0.00	7	1.0035788	-66.415120	69.00	1	1.100	0.900	50.79	4.50	0	0
111098	1	0.00	0.00	0.00	0.00	7	1.0047538	-64.699631	138.00	1	1.100	0.900	51.56	4.55	0	0
111099	1	39.64	7.01	0.00	0.00	7	1.0010346	-66.169991	69.00	1	1.100	0.900	51.34	4.47	0	0
111100	1	0.00	0.00	0.00	0.00	7	1.0040053	-64.892604	138.00	1	1.100	0.900	51.34	4.65	0	0
111101	1	30.73	10.58	0.00	0.00	7	1.0034794	-67.435077	69.00	1	1.100	0.900	48.23	5.42	0	0
111102	1	0.00	0.00	0.00	0.00	7	1.0037501	-66.066836	13.80	1	1.100	0.900	49.89	4.95	0	0
111103	1	0.00	0.00	0.00	0.00	7	1.0037501	-66.066836	1.00	1	1.100	0.900	49.89	4.95	0	0
111104	1	36.73	11.85	0.00	0.00	7	0.9734080	-67.956709	69.00	1	1.100	0.900	88.22	12.28	0	0
111105	1	0.00	0.00	0.00	0.00	7	1.0166765	-62.606567	138.00	1	1.100	0.900	48.88	3.39	0	0
111106	1	54.97	19.74	0.00	0.00	7	1.0064466	-66.418166	69.00	1	1.100	0.900	49.22	4.46	0	0
111107	1	29.78	10.42	0.00	0.00	7	0.9973209	-67.089720	69.00	1	1.100	0.900	58.73	6.95	0	0
111108	1	50.30	18.10	0.00	0.00	7	0.9985227	-66.587658	69.00	1	1.100	0.900	51.08	4.52	0	0
111109	1	40.80	13.28	0.00	0.00	7	1.0031116	-66.857406	69.00	1	1.100	0.900	49.37	4.59	0	0
111110	1	44.24	6.52	0.00	0.00	7	0.9992954	-67.257600	69.00	1	1.100	0.900	50.55	4.74	0	0
111111	1	54.97	16.02	0.00	0.00	7	0.9971212	-67.263151	69.00	1	1.100	0.900	52.92	4.94	0	0
111112	1	28.51	9.05	0.00	190.20	7	1.0224170	-69.015187	69.00	1	1.100	0.900	51.67	7.01	0	0
111113	1	0.00	0.00	0.00	0.00	7	1.0155354	-63.538631	138.00	1	1.100	0.900	50.61	3.09	0	0
111114	1	8.55	3.11	0.00	0.00	7	1.0085983	-67.106320	69.00	1	1.100	0.900	54.27	4.97	0	0
111115	1	13.86	1.93	0.00	0.00	7	0.9864778	-67.825115	69.00	1	1.100	0.900	79.25	9.90	0	0
111116	1	40.55	10.23	0.00	0.00	7	1.0026351	-67.175833	69.00	1	1.100	0.900	48.78	4.92	0	0
111117	1	0.00	0.00	0.00	0.00	7	1.0169169	-62.804618	138.00	1	1.100	0.900	51.85	3.98	0	0
111118	1	58.52	21.60	0.00	0.00	7	0.9892705	-68.326431	69.00	1	1.100	0.900	49.53	2.78	0	0
111119	1	0.00	0.00	0.00	0.00	7	1.0062858	-64.774200	13.80	1	1.100	0.900	51.06	3.49	0	0
111120	1	0.00	0.00	0.00	0.00	7	1.0062858	-64.774200	1.00	1	1.100	0.900	51.06	3.49	0	0
111121	1	37.21	10.54	0.00	0.00	7	0.9980743	-67.316626	69.00	1	1.100	0.900	52.43	4.88	0	0
111122	1	0.00	0.00	0.00	0.00	7	1.0070748	-64.218363	138.00	1	1.100	0.900	51.78	4.48	0	0
111123	1	69.42	14.40	0.00	0.00	7	0.9999697	-66.611583	69.00	1	1.100	0.900	56.00	6.64	0	0
111124	1	17.31	4.44	0.00	0.00	7	1.0116379	-68.313770	69.00	1	1.100	0.900	48.21	6.24	0	0
111125	1	0.54	0.12	0.00	0.00	7	1.0253471	-68.010971	69.00	1	1.100	0.900	38.96	-1.35	0	0
111126	1	1.14	0.27	0.00	14.10	7	1.0339699	-68.226032	69.00	1	1.100	0.900	38.95	-1.31	0	0
111127	1	0.54	0.54	0.00	0.00	7	1.0182168	-67.606068	69.00	1	1.100	0.900	37.49	-1.65	0	0
111128	1	5.50	1.64	0.00	0.00	7	0.9910564	-59.503974	69.00	1	1.100	0.900	70.66	5.55	0	0
111129	1	12.91	1.93	0.00	0.00	7	0.9998802	-63.580903	69.00	1	1.100	0.900	70.40	5.78	0	0
111130	1	0.00	0.00	0.00	0.00	7	0.9891411	-59.604939	138.00	1	1.100	0.900	71.53	5.07	0	0
111131	1	28.24	6.85	0.00	0.00	7	0.9993415	-62.869989	69.00	1	1.100	0.900	70.52	5.69	0	0
111132	1	5.00	0.60	0.00	0.00	7	0.9857702	-62.567211	69.00	1	1.100	0.900	71.62	6.22	0	0
111133	1	12.76	3.65	0.00	0.00	7	0.9835402	-64.640199	69.00	1	1.100	0.900	70.42	6.38	0	0
111134	1	10.23	0.91	0.00	0.00	7	0.9888798	-63.636185	69.00	1	1.100	0.900	70.76	6.10	0	0
111135	1	0.00	0.00	0.00	0.00	7	0.9851841	-59.906060	138.00	1	1.100	0.900	71.27	5.26	0	0
111136	1	28.45	9.71	0.00	0.00	7	0.9868798	-61.961952	69.00	1	1.100	0.900	68.56	4.14	0	0
111137	1	0.00	0.00	0.00	0.00	7	0.9659710	-63.733495	138.00	1	1.100	0.900	70.54	5.40	0	0
111138	1	2.95	0.95	0.00	0.00	7	0.9746652	-64.359326	69.00	1	1.100	0.900	72.85	7.52	0	0
111139	1	2.20	0.44	0.00	0.00	7	0.9963075	-59.294860	69.00	1	1.100	0.900	69.31	5.04	0	0
111140	1	0.00	0.00	0.00	0.00	7	1.0005818	-56.618991	138.00	1	1.100	0.900	67.12	3.63	0	0
111141	1	1.56	0.33	0.00	0.00	7	1.0064526	-58.856650	69.00	1	1.100	0.900	66.91	4.16	0	0
111142	1	26.25	1.70	0.00	0.00	7	1.0017008	-64.221871	69.00	1	1.100	0.900	70.20	5.90	0	0
111143	1	0.00	0.00	0.00	0.00	7	0.9984943	-56.215343	138.00	1	1.100	0.900	71.78	4.40	0	0
111144	1	20.59	6.02	0.00	0.00	7	0.9839597	-61.349147	69.00	1	1.100	0.900	72.43	6.38	0	0
111145	1	0.00	0.00	0.00	0.00	7	0.9931649	-57.891576	13.80	1	1.100	0.900	71.93	5.05	0	0
111146	1	0.00	0.00	0.00	0.00	7	0.9931649	-57.891576	1.00	1	1.100	0.900	71.93	5.05	0	0
111147	1	0.00	0.00	0.00	0.00	7	0.9886727	-63.127827	138.00	1	1.100	0.900	56.50	3.34	0	0
111148	1	61.51	14.57	0.00	0.00	7	0.9929377	-65.780456	69.00	1	1.100	0.900	56.76	3.25	0	0
111149	1	23.41	5.31	0.00	0.00	7	0.9847320	-64.229843	69.00	1	1.100	0.900	59.51	4.25	0	0
111150	1	0.00	0.00	0.00	0.00	7	0.9809666	-63.150429	138.00	1	1.100	0.900	57.64	3.96	0	0
111151	1	66.07	20.44	0.00	0.00	7	0.9702322	-65.421787	69.00	1	1.100	0.900	59.60	4.47	0	0
111152	1	30.28	10.29	0.00	0.00	7	0.9893289	-65.488138	69.00	1	1.100	0.900	57.22	3.46	0	0
111153	1	40.42	14.59	0.00	0.00	7	0.9879739	-64.448260	69.00	1	1.100	0.900	56.15	3.35	0	0
111154	1	0.00	0.00	0.00	0.00	7	0.9901536	-63.302439	138.00	1	1.100	0.900	56.17	3.33	0	0
111155	1	32.00	6.87	0.00	0.00	7	0.9985043	-66.048340	69.00	1	1.100	0.900	57.85	3.60	0	0
111156	1	0.00	0.00	0.00	0.00	7	0.9894690	-62.596694	138.00	1	1.100	0.900	56.41	3.36	0	0
111157	1	59.00	12.74	0.00	0.00	7	0.9730698	-65.271642	69.00	1	1.100	0.900	58.73	4.28	0	0
111158	1	0.00	0.00	0.00	0.00	7	0.9813096	-63.901396	20.00	1	1.100	0.900	57.53	3.84	0	0
111159	1	0.00	0.00	0.00	0.00	7	0.9813096	-63.901396	1.00	1	1.100	0.900	57.53	3.84	0	0
111160	1	0.00	0.00	0.00	0.00	7	0.9893314	-62.073201	138.00	1	1.100	0.900	56.41	3.40	0	0
111161	1	53.42	16.73	0.00	0.00	7	0.9800219	-64.449079	69.00	1	1.100	0.900	59.00	4.35	0	0
111162	1	41.03	13.59	0.00	0.00	7	0.9965609	-65.989793	69.00	1	1.100	0.900	57.91	3.63	0	0
111163	1	39.41	13.86	0.00	0.00	7	0.9725486	-65.135330	69.00	1	1.100	0.900	59.36	4.44	0	0
111164	1	27.68	6.16	0.00	0.00	7	0.9935273	-64.994285	69.00	1	1.100	0.900	58.28	3.63	0	0
111165	1	32.08	9.53	0.00	0.00	7	1.0165774	-65.680960	69.00	1	1.100	0.900	64.07	3.57	0	0
111166	1	35.05	8.86	0.00	0.00	7	0.9957704	-66.143786	69.00	1	1.100	0.900	57.05	3.23	0	0
111167	1	0.00	0.00	0.00	0.00	7	0.9905063	-61.845628	138.00	1	1.100	0.900	56.17	3.39	0	0
111168	1	47.96	16.31	0.00	0.00	7	0.9888086	-63.347548	69.00	1	1.100	0.900	57.73	3.91	0	0
111169	1	0.00	0.00	0.00	0.00	7	0.9918972	-60.708450	138.00	1	1.100	0.900	56.64	3.19	0	0
111170	1	32.02	8.90	0.00	0.00	7	0.9916028	-63.408774	69.00	1	1.100	0.900	56.26	3.21	0	0
111171	1	0.00	0.00	0.00	0.00	7	1.0265578	-51.360724	345.00	1	1.100	0.900	48.32	0.78	0	0
111172	1	92.53	67.82	0.00	0.00	7	0.9917731	-61.534432	138.00	1	1.100	0.900	55.40	3.45	0	0
111173	1	33.02	10.02	0.00	0.00	7	0.9890234	-64.031502	69.00	1	1.100	0.900	56.68	3.73	0	0
111174	1	0.00	0.00	0.00	0.00	7	0.9895771	-62.610100	138.00	1	1.100	0.900	55.99	3.38	0	0
111175	1	24.65	1.35	0.00	0.00	7	0.9945482	-64.893157	69.00	1	1.100	0.900	57.99	3.71	0	0
111176	1	0.00	0.00	0.00	0.00	7	0.9905001	-61.453139	138.00	1	1.100	0.900	56.50	3.30	0	0
111177	1	66.10	13.63	0.00	0.00	7	0.9871941	-63.496931	69.00	1	1.100	0.900	58.09	4.09	0	0
111178	1	24.63	7.41	0.00	8.20	7	1.0153197	-50.527353	138.00	1	1.100	0.900	50.23	-0.38	0	0
111179	1	18.82	15.17	0.00	0.00	7	1.0400000	-53.534496	345.00	1	1.100	0.900	45.19	0.00	0	0
111180	2	0.00	0.00	0.00	0.00	7	1.0395171	-52.248633	20.00	1	1.100	0.900	45.19	0.00	0	0
111181	2	0.00	0.00	0.00	0.00	7	1.0389537	-50.930156	13.80	1	1.100	0.900	45.19	0.00	0	0
111182	1	0.00	0.00	0.00	0.00	7	1.0284948	-61.736052	138.00	1	1.100	0.900	50.98	3.16	0	0
111183	2	0.00	0.00	0.00	0.00	7	1.0387508	-60.675328	13.80	1	1.100	0.900	50.86	3.10	0	0
111184	2	0.00	0.00	0.00	0.00	7	1.0351486	-61.073714	13.80	1	1.100	0.900	50.90	3.12	0	0
111185	2	0.00	0.00	0.00	0.00	7	1.0384026	-60.718593	13.80	1	1.100	0.900	50.86	3.10	0	0
111186	2	0.00	0.00	0.00	0.00	7	1.0382527	-60.726203	13.80	1	1.100	0.900	50.86	3.10	0	0
111187	2	0.00	0.00	0.00	0.00	7	1.0377911	-60.780362	13.80	1	1.100	0.900	50.87	3.10	0	0
111188	2	0.00	0.00	0.00	0.00	7	1.0400000	-60.401624	18.00	1	1.100	0.900	50.80	0.00	0	0
111189	1	0.00	0.00	0.00	0.00	7	1.0295041	-53.161949	345.00	1	1.100	0.900	41.77	0.11	0	0
111190	2	0.00	0.00	0.00	0.00	7	1.0400000	-51.757787	13.80	1	1.100	0.900	41.77	0.00	0	0
111191	2	0.00	0.00	0.00	0.00	7	1.0400000	-52.415206	13.80	1	1.100	0.900	41.77	0.00	0	0
111192	2	0.00	0.00	0.00	0.00	7	1.0363699	-52.433079	13.80	1	1.100	0.900	41.77	0.11	0	0
111193	2	0.00	0.00	0.00	0.00	7	1.0396400	-52.406322	13.80	1	1.100	0.900	41.77	0.11	0	0
111194	2	0.00	0.00	0.00	0.00	7	1.0371896	-52.755680	18.00	1	1.100	0.900	41.77	0.11	0	0
111195	2	0.00	0.00	0.00	0.00	7	1.0400000	-51.882056	13.80	1	1.100	0.900	41.77	0.00	0	0
111196	2	0.00	0.00	0.00	0.00	7	1.0386874	-52.179686	13.80	1	1.100	0.900	41.77	0.11	0	0
111197	2	0.00	0.00	0.00	0.00	7	1.0400000	-52.044496	13.80	1	1.100	0.900	41.77	0.00	0	0
111198	2	0.00	0.00	0.00	0.00	7	1.0400000	-51.649097	24.00	1	1.100	0.900	41.77	0.00	0	0
111199	2	0.00	0.00	0.00	0.00	7	1.0400000	-51.988379	13.80	1	1.100	0.900	41.77	0.00	0	0
111200	2	0.00	0.00	0.00	0.00	7	1.0388174	-52.724419	24.00	1	1.100	0.900	41.77	0.11	0	0
111201	2	0.00	0.00	0.00	0.00	7	1.0400000	-51.503267	13.80	1	1.100	0.900	41.77	0.00	0	0
111202	2	0.00	0.00	0.00	0.00	7	1.0400000	-51.867152	18.00	1	1.100	0.900	41.77	0.00	0	0
111203	2	0.00	0.00	0.00	0.00	7	1.0373910	-52.323636	13.80	1	1.100	0.900	41.77	0.11	0	0
111204	2	0.00	0.00	0.00	0.00	7	1.0394795	-52.839240	13.80	1	1.100	0.900	41.77	0.11	0	0
111205	2	0.00	0.00	0.00	0.00	7	1.0393299	-52.678962	13.80	1	1.100	0.900	41.77	0.11	0	0
111206	2	0.00	0.00	0.00	0.00	7	1.0327826	-52.813687	13.80	1	1.100	0.900	41.77	0.11	0	0
111207	1	0.00	0.00	0.00	240.88	7	1.0400000	-47.546441	345.00	1	1.100	0.900	47.10	0.00	0	0
111208	2	0.00	0.00	0.00	0.00	7	1.0477827	-45.093116	24.00	1	1.100	0.900	47.10	0.00	0	0
111209	2	0.00	0.00	0.00	0.00	7	1.0481882	-44.912201	13.80	1	1.100	0.900	47.10	0.01	0	0
111210	2	0.00	0.00	0.00	0.00	7	1.0496649	-44.742046	13.80	1	1.100	0.900	47.10	0.01	0	0
111211	2	0.00	0.00	0.00	0.00	7	1.0490202	-44.613590	20.00	1	1.100	0.900	47.10	0.01	0	0
111212	2	0.00	0.00	0.00	0.00	7	1.0505836	-45.190141	22.00	1	1.100	0.900	47.10	0.01	0	0
111213	2	0.00	0.00	0.00	0.00	7	1.0513654	-45.784200	13.80	1	1.100	0.900	47.10	0.01	0	0
111214	2	0.00	0.00	0.00	0.00	7	1.0400000	-44.271234	13.80	1	1.100	0.900	47.10	0.00	0	0
111215	2	0.00	0.00	0.00	0.00	7	1.0576302	-44.426089	18.00	1	1.100	0.900	47.10	0.00	0	0
111216	1	0.00	0.00	0.00	0.00	7	1.0390000	-38.475111	345.00	1	1.100	0.900	57.40	3.23	0	0
111217	2	0.00	0.00	0.00	0.00	7	1.0438255	-35.308944	13.80	1	1.100	0.900	22.72	0.00	0	0
111218	2	0.00	0.00	0.00	0.00	7	1.0450306	-33.777823	18.00	1	1.100	0.900	22.54	-0.12	0	0
111219	1	0.00	0.00	0.00	0.00	7	1.0317473	-60.876981	138.00	1	1.100	0.900	44.48	1.00	0	0
111220	2	0.00	0.00	0.00	0.00	7	1.0400000	-59.623581	18.00	1	1.100	0.900	44.42	0.00	0	0
111221	2	0.00	0.00	0.00	0.00	7	1.0400000	-59.401293	13.80	1	1.100	0.900	44.41	0.00	0	0
111222	1	0.00	0.00	0.00	0.00	7	0.9929305	-59.225176	138.00	1	1.100	0.900	211.28	70.22	0	0
111223	2	0.00	0.00	0.00	0.00	7	1.0017466	-58.289313	13.80	1	1.100	0.900	208.78	69.00	0	0
111224	1	0.00	0.00	0.00	0.00	7	1.0082495	-62.650589	138.00	1	1.100	0.900	45.49	0.50	0	0
111225	1	0.00	0.00	0.00	0.00	7	1.0082495	-62.650589	13.80	1	1.100	0.900	45.49	0.50	0	0
111226	1	0.00	0.00	0.00	0.00	7	1.0082495	-62.650589	13.80	1	1.100	0.900	45.49	0.50	0	0
111227	1	0.00	0.00	0.00	0.00	7	1.0082495	-62.650589	1.00	1	1.100	0.900	45.49	0.50	0	0
111228	1	0.00	0.00	0.00	0.00	7	1.0082495	-62.650589	18.00	1	1.100	0.900	45.49	0.50	0	0
111229	1	0.00	0.00	0.00	0.00	7	1.0082495	-62.650589	18.00	1	1.100	0.900	45.49	0.50	0	0
111230	1	0.00	0.00	0.00	0.00	7	1.0305730	-58.973617	138.00	1	1.100	0.900	36.23	-0.18	0	0
111231	2	0.00	0.00	0.00	0.00	7	1.0400000	-58.641296	13.80	1	1.100	0.900	36.24	0.00	0	0
111232	2	0.00	0.00	0.00	0.00	7	1.0400000	-58.853608	13.80	1	1.100	0.900	36.24	0.00	0	0
111233	2	0.00	0.00	0.00	0.00	7	1.0400000	-57.933359	20.00	1	1.100	0.900	36.25	0.00	0	0
111234	2	0.00	0.00	0.00	0.00	7	1.0400000	-58.640562	13.80	1	1.100	0.900	36.24	0.00	0	0
111235	1	0.00	0.00	0.00	0.00	7	1.0201471	-50.417763	345.00	1	1.100	0.900	87.56	16.33	0	0
111236	1	0.00	0.00	0.00	0.00	7	0.9952927	-58.377066	138.00	1	1.100	0.900	216.78	75.59	0	0
111237	2	0.00	0.00	0.00	0.00	7	1.0288601	-49.477199	22.00	1	1.100	0.900	87.00	16.06	0	0
111238	1	0.00	0.00	0.00	0.00	7	1.0267660	-49.707705	22.00	1	1.100	0.900	87.13	16.13	0	0
111239	1	0.00	0.00	0.00	0.00	7	1.0267660	-49.707705	1.00	1	1.100	0.900	87.13	16.13	0	0
111240	1	0.00	0.00	0.00	0.00	7	1.0229014	-61.620342	138.00	1	1.100	0.900	46.29	0.90	0	0
111241	2	0.00	0.00	0.00	0.00	7	1.0299807	-60.894672	18.00	1	1.100	0.900	46.26	0.88	0	0
111242	2	0.00	0.00	0.00	0.00	7	1.0304406	-60.854062	13.80	1	1.100	0.900	46.26	0.88	0	0
111243	2	0.00	0.00	0.00	0.00	7	1.0259224	-61.316384	18.00	1	1.100	0.900	46.28	0.89	0	0
111244	2	0.00	0.00	0.00	0.00	7	1.0283893	-61.065328	13.80	1	1.100	0.900	46.27	0.89	0	0
111245	1	87.59	24.65	0.00	0.00	7	1.0233326	-61.880266	138.00	1	1.100	0.900	46.36	0.84	0	0
111246	2	0.00	0.00	0.00	0.00	7	1.0400000	-60.727862	13.80	1	1.100	0.900	46.31	0.00	0	0
111247	2	0.00	0.00	0.00	0.00	7	1.0400000	-59.721256	13.80	1	1.100	0.900	46.30	0.00	0	0
111248	2	0.00	0.00	0.00	0.00	7	1.0301953	-61.173230	13.80	1	1.100	0.900	46.34	0.83	0	0
111249	2	0.00	0.00	0.00	0.00	7	1.0400000	-60.133994	13.80	1	1.100	0.900	46.29	0.00	0	0
111250	1	0.00	0.00	0.00	0.00	7	1.0320796	-60.945759	138.00	1	1.100	0.900	44.55	0.86	0	0
111251	2	0.00	0.00	0.00	0.00	7	1.0400000	-59.699202	18.00	1	1.100	0.900	44.50	0.00	0	0
111252	2	0.00	0.00	0.00	0.00	7	1.0400000	-60.126539	13.80	1	1.100	0.900	44.51	0.00	0	0
111253	2	0.00	0.00	0.00	0.00	7	1.0400000	-60.575082	13.80	1	1.100	0.900	44.52	0.00	0	0
111254	2	0.00	0.00	0.00	0.00	7	1.0400000	-59.449724	20.00	1	1.100	0.900	44.50	0.00	0	0
111255	1	19.51	23.03	0.00	0.00	7	0.9753969	-68.253030	69.00	1	1.100	0.900	62.36	5.91	0	0
111256	1	0.00	0.00	0.00	0.00	7	0.9753969	-68.253030	13.80	1	1.100	0.900	62.36	5.91	0	0
111257	1	0.00	0.00	0.00	0.00	7	0.9753969	-68.253030	13.80	1	1.100	0.900	62.36	5.91	0	0
111258	1	0.00	0.00	0.00	0.00	7	0.9753969	-68.253030	1.00	1	1.100	0.900	62.36	5.91	0	0
111259	1	0.00	0.00	0.00	0.00	7	1.0044448	-51.421593	138.00	1	1.100	0.900	55.95	1.35	0	0
111260	2	0.00	0.00	0.00	0.00	7	1.0160679	-50.195661	18.00	1	1.100	0.900	55.87	1.32	0	0
111261	1	0.00	0.00	0.00	0.00	7	0.9979896	-61.046762	138.00	1	1.100	0.900	-193.19	-89.73	0	0
111262	2	0.00	0.00	0.00	0.00	7	1.0050830	-60.633646	13.80	1	1.100	0.900	-191.72	-88.41	0	0
111263	1	11.85	3.18	0.00	0.00	7	1.0072094	-67.120703	69.00	1	1.100	0.900	54.57	5.06	0	0
111264	2	0.00	0.00	0.00	0.00	7	1.0171803	-66.118552	13.80	1	1.100	0.900	54.37	4.97	0	0
111265	1	0.00	0.00	0.00	0.00	7	1.0277852	-62.281309	138.00	1	1.100	0.900	47.72	1.41	0	0
111266	2	0.00	0.00	0.00	0.00	7	1.0400000	-61.903431	13.80	1	1.100	0.900	47.66	0.00	0	0
111267	2	0.00	0.00	0.00	0.00	7	1.0384630	-61.193948	13.80	1	1.100	0.900	47.66	1.38	0	0
111268	2	0.00	0.00	0.00	0.00	7	1.0400000	-60.868477	13.80	1	1.100	0.900	47.63	0.00	0	0
111269	1	0.00	0.00	0.00	0.00	7	1.0362451	-54.447798	345.00	1	1.100	0.900	46.57	0.29	0	0
111270	2	0.00	0.00	0.00	0.00	7	1.0577638	-52.195019	20.00	1	1.100	0.900	46.55	0.28	0	0
111271	2	0.00	0.00	0.00	0.00	7	1.0400000	-53.345820	13.80	1	1.100	0.900	46.56	0.00	0	0
111272	2	0.00	0.00	0.00	0.00	7	1.0400000	-52.969708	22.00	1	1.100	0.900	46.56	0.00	0	0
111273	2	0.00	0.00	0.00	0.00	7	1.0400000	-54.043143	13.80	1	1.100	0.900	46.57	0.00	0	0
111274	2	0.00	0.00	0.00	0.00	7	1.0400000	-52.266014	13.80	1	1.100	0.900	46.56	0.00	0	0
111275	2	0.00	0.00	0.00	0.00	7	1.0400000	-53.708728	18.00	1	1.100	0.900	46.56	0.00	0	0
111276	2	0.00	0.00	0.00	0.00	7	1.0400000	-52.835761	13.80	1	1.100	0.900	46.56	0.00	0	0
111277	1	0.00	0.00	0.00	0.00	7	1.0051956	-68.120834	69.00	1	1.100	0.900	55.11	4.87	0	0
111278	1	0.00	0.00	0.00	0.00	7	1.0051956	-68.120834	13.80	1	1.100	0.900	55.11	4.87	0	0
111279	1	0.00	0.00	0.00	0.00	7	1.0295738	-53.226844	345.00	1	1.100	0.900	21.72	-6.32	0	0
111280	2	0.00	0.00	0.00	0.00	7	1.0400000	-52.404140	13.80	1	1.100	0.900	21.92	0.00	0	0
111281	2	0.00	0.00	0.00	0.00	7	1.0400000	-52.446293	18.00	1	1.100	0.900	21.91	0.00	0	0
111282	2	0.00	0.00	0.00	0.00	7	1.0400000	-52.594777	18.00	1	1.100	0.900	21.92	0.00	0	0
111283	2	0.00	0.00	0.00	0.00	7	1.0400000	-52.946925	13.80	1	1.100	0.900	21.92	0.00	0	0
111284	1	0.00	0.00	0.00	61.86	7	1.0348940	-45.953350	345.00	1	1.100	0.900	77.99	4.42	0	0
111285	1	0.00	0.00	0.00	0.00	7	1.0285869	-49.204557	138.00	1	1.100	0.900	78.21	5.32	0	0
111286	2	0.00	0.00	0.00	0.00	7	1.0400000	-45.080491	13.80	1	1.100	0.900	77.82	0.00	0	0
111287	2	0.00	0.00	0.00	0.00	7	1.0400000	-44.368697	13.80	1	1.100	0.900	77.78	0.00	0	0
111288	2	0.00	0.00	0.00	0.00	7	1.0400000	-44.140545	13.80	1	1.100	0.900	77.75	0.00	0	0
111289	2	0.00	0.00	0.00	0.00	7	1.0400000	-44.858150	13.80	1	1.100	0.900	77.78	0.00	0	0
111290	2	0.00	0.00	0.00	0.00	7	1.0400000	-44.730933	13.80	1	1.100	0.900	77.77	0.00	0	0
111291	2	0.00	0.00	0.00	0.00	7	1.0373552	-48.299924	13.80	1	1.100	0.900	78.00	5.23	0	0
111292	2	0.00	0.00	0.00	0.00	7	1.0400000	-45.271639	20.00	1	1.100	0.900	77.86	0.00	0	0
111293	1	0.00	0.00	0.00	0.00	7	1.0279328	-53.697399	345.00	1	1.100	0.900	12.72	-10.30	0	0
111294	1	0.00	0.00	0.00	0.00	7	1.0060940	-59.536096	138.00	1	1.100	0.900	-92.61	-58.01	0	0
111295	2	0.00	0.00	0.00	0.00	7	1.0347673	-53.525443	13.80	1	1.100	0.900	12.78	-10.16	0	0
111296	2	0.00	0.00	0.00	0.00	7	1.0400000	-53.099560	13.80	1	1.100	0.900	13.01	0.00	0	0
111297	2	0.00	0.00	0.00	0.00	7	1.0185954	-59.345641	18.00	1	1.100	0.900	-92.15	-56.52	0	0
111298	1	0.00	0.00	0.00	0.00	7	0.9909984	-64.946451	69.00	1	1.100	0.900	57.50	3.59	0	0
111299	1	0.00	0.00	0.00	0.00	7	0.9909984	-64.946451	18.00	1	1.100	0.900	57.50	3.59	0	0
111300	1	12.08	3.36	0.00	0.00	7	1.0345745	-46.219831	345.00	1	1.100	0.900	79.01	4.71	0	0
111301	2	0.00	0.00	0.00	0.00	7	1.0400000	-44.664034	13.80	1	1.100	0.900	78.77	0.00	0	0
111302	2	0.00	0.00	0.00	0.00	7	1.0400000	-45.177429	20.00	1	1.100	0.900	78.82	0.00	0	0
111303	2	0.00	0.00	0.00	0.00	7	1.0400000	-45.264077	18.00	1	1.100	0.900	78.82	0.00	0	0
111304	2	0.00	0.00	0.00	0.00	7	1.0400000	-45.060148	24.00	1	1.100	0.900	78.80	0.00	0	0
111305	1	0.00	0.00	0.00	0.00	7	1.0371258	-42.459315	345.00	1	1.100	0.900	70.28	2.51	0	0
111306	2	0.00	0.00	0.00	0.00	7	1.0400000	-39.783285	18.00	1	1.100	0.900	70.09	0.00	0	0
111307	2	0.00	0.00	0.00	0.00	7	1.0545597	-40.599244	24.00	1	1.100	0.900	70.09	2.42	0	0
111308	2	0.00	0.00	0.00	0.00	7	1.0400000	-40.679273	20.00	1	1.100	0.900	70.14	0.00	0	0
111309	2	0.00	0.00	0.00	0.00	7	1.0400000	-41.242421	18.00	1	1.100	0.900	70.15	0.00	0	0
111310	1	0.00	0.00	0.00	0.00	7	1.0369999	-54.578244	345.00	1	1.100	0.900	44.09	0.01	0	0
111311	1	0.00	0.00	0.00	0.00	7	1.0196713	-61.998887	138.00	1	1.100	0.900	50.38	3.64	0	0
111312	2	0.00	0.00	0.00	0.00	7	1.0400000	-53.971616	13.80	1	1.100	0.900	44.09	0.00	0	0
111313	2	0.00	0.00	0.00	0.00	7	1.0591637	-52.096980	13.80	1	1.100	0.900	44.09	0.00	0	0
111314	2	0.00	0.00	0.00	0.00	7	1.0671982	-52.339401	13.20	1	1.100	0.900	44.09	0.04	0	0
111315	2	0.00	0.00	0.00	0.00	7	1.0505710	-53.658164	13.80	1	1.100	0.900	44.09	0.03	0	0
111316	2	0.00	0.00	0.00	0.00	7	1.0400000	-53.275143	18.00	1	1.100	0.900	44.09	0.00	0	0
111317	1	0.00	0.00	0.00	0.00	7	1.0364640	-54.328729	345.00	1	1.100	0.900	46.98	0.32	0	0
111318	2	0.00	0.00	0.00	0.00	7	1.0400000	-53.448394	22.00	1	1.100	0.900	46.97	0.00	0	0
111319	2	0.00	0.00	0.00	0.00	7	1.0589950	-52.334727	13.80	1	1.100	0.900	46.96	0.30	0	0
111320	2	0.00	0.00	0.00	0.00	7	1.0400000	-52.647224	13.80	1	1.100	0.900	46.97	0.00	0	0
111321	2	0.00	0.00	0.00	0.00	7	1.0400000	-53.088228	13.80	1	1.100	0.900	46.97	0.00	0	0
111322	2	0.00	0.00	0.00	0.00	7	1.0400000	-51.414865	13.80	1	1.100	0.900	46.96	0.00	0	0
111323	1	7.91	6.04	0.00	0.00	7	1.0368208	-54.120523	345.00	1	1.100	0.900	44.59	0.14	0	0
111324	2	0.00	0.00	0.00	0.00	7	1.0581402	-53.257924	18.00	1	1.100	0.900	44.59	0.13	0	0
111325	2	0.00	0.00	0.00	0.00	7	1.0400000	-52.410825	13.20	1	1.100	0.900	44.59	0.00	0	0
111326	2	0.00	0.00	0.00	0.00	7	1.0400000	-52.747071	13.80	1	1.100	0.900	44.59	0.00	0	0
111327	2	0.00	0.00	0.00	0.00	7	1.0400000	-51.284560	22.00	1	1.100	0.900	44.58	0.00	0	0
111328	1	0.00	0.00	0.00	0.00	7	1.0238354	-50.011975	138.00	1	1.100	0.900	78.36	5.55	0	0
111329	2	0.00	0.00	0.00	0.00	7	1.0366047	-48.773753	13.80	1	1.100	0.900	78.07	5.40	0	0
111330	2	0.00	0.00	0.00	0.00	7	1.0397223	-48.402903	13.80	1	1.100	0.900	78.00	5.37	0	0
111331	1	0.00	0.00	0.00	0.00	7	1.0360762	-48.801814	1.00	1	1.100	0.900	78.08	5.41	0	0
111332	1	6.10	3.55	0.00	0.00	7	1.0400120	-53.446356	345.00	1	1.100	0.900	44.97	-0.02	0	0
111333	3	0.00	0.00	0.00	0.00	7	1.0400000	-52.320000	18.00	1	1.100	0.900	44.97	0.00	0	0
111334	2	0.00	0.00	0.00	0.00	7	1.0400000	-52.184416	13.80	1	1.100	0.900	44.97	0.00	0	0
111335	2	0.00	0.00	0.00	0.00	7	1.0400000	-51.816210	13.80	1	1.100	0.900	44.97	0.00	0	0
111336	2	0.00	0.00	0.00	0.00	7	1.0400000	-51.761908	13.80	1	1.100	0.900	44.97	0.00	0	0
111337	1	0.00	0.00	0.00	0.00	7	1.0377083	-48.004551	345.00	1	1.100	0.900	80.37	6.01	0	0
111338	1	0.00	0.00	0.00	0.00	7	1.0027745	-55.940659	138.00	1	1.100	0.900	72.60	3.94	0	0
111339	2	0.00	0.00	0.00	0.00	7	1.0600506	-45.587078	18.00	1	1.100	0.900	79.82	5.76	0	0
111340	2	0.00	0.00	0.00	0.00	7	1.0400000	-45.240444	18.00	1	1.100	0.900	79.92	0.00	0	0
111341	2	0.00	0.00	0.00	0.00	7	1.0582145	-45.817484	13.80	1	1.100	0.900	79.86	5.77	0	0
111342	1	15.19	7.55	0.00	0.00	7	1.0333178	-60.280866	138.00	1	1.100	0.900	42.57	0.80	0	0
111343	2	0.00	0.00	0.00	0.00	7	1.0400000	-59.220853	18.00	1	1.100	0.900	42.53	0.00	0	0
111344	2	0.00	0.00	0.00	0.00	7	1.0400000	-58.661262	13.80	1	1.100	0.900	42.52	0.00	0	0
111345	2	0.00	0.00	0.00	0.00	7	1.0369188	-59.917449	13.80	1	1.100	0.900	42.56	0.80	0	0
111346	1	0.00	0.00	0.00	0.00	7	1.0379903	-54.427321	345.00	1	1.100	0.900	43.05	-0.26	0	0
111347	2	0.00	0.00	0.00	0.00	7	1.0794261	-53.864181	13.80	1	1.100	0.900	43.06	-0.23	0	0
111348	2	0.00	0.00	0.00	0.00	7	1.0400000	-53.855989	13.80	1	1.100	0.900	43.06	0.00	0	0
111349	2	0.00	0.00	0.00	0.00	7	1.0400000	-53.617469	20.00	1	1.100	0.900	43.06	0.00	0	0
111350	2	0.00	0.00	0.00	0.00	7	1.0400000	-53.872200	13.80	1	1.100	0.900	43.06	0.00	0	0
111351	2	0.00	0.00	0.00	0.00	7	1.0400000	-53.707272	18.00	1	1.100	0.900	43.06	0.00	0	0
111352	2	0.00	0.00	0.00	0.00	7	1.0690963	-53.029758	20.00	1	1.100	0.900	43.07	-0.24	0	0
111353	1	0.00	0.00	0.00	0.00	7	1.0294571	-53.390240	345.00	1	1.100	0.900	18.48	-7.51	0	0
111354	2	0.00	0.00	0.00	0.00	7	1.0383010	-53.275975	24.00	1	1.100	0.900	18.52	-7.38	0	0
111355	2	0.00	0.00	0.00	0.00	7	1.0400000	-52.665343	18.00	1	1.100	0.900	18.71	0.00	0	0
111356	2	0.00	0.00	0.00	0.00	7	1.0518287	-52.730495	18.00	1	1.100	0.900	18.67	-7.18	0	0
111357	2	0.00	0.00	0.00	0.00	7	1.0400000	-53.175141	20.00	1	1.100	0.900	18.67	0.00	0	0
111358	2	0.00	0.00	0.00	0.00	7	1.0400000	-52.819629	24.00	1	1.100	0.900	18.67	0.00	0	0
111359	1	0.00	0.00	0.00	0.00	7	1.0289950	-49.426969	138.00	1	1.100	0.900	78.13	5.20	0	0
111360	2	0.00	0.00	0.00	0.00	7	1.0672440	-45.296383	18.00	1	1.100	0.900	77.23	4.83	0	0
111361	2	0.00	0.00	0.00	0.00	7	1.0400000	-48.202278	13.80	1	1.100	0.900	77.77	0.00	0	0
111362	1	0.00	0.00	0.00	141.72	7	1.0395409	-44.928324	345.00	1	1.100	0.900	53.80	0.07	0	0
111363	1	0.00	0.00	0.00	0.00	7	1.0188577	-48.397934	138.00	1	1.100	0.900	54.64	0.75	0	0
111364	2	0.00	0.00	0.00	0.00	7	1.0400000	-42.819135	13.80	1	1.100	0.900	53.78	0.00	0	0
111365	2	0.00	0.00	0.00	0.00	7	1.0400000	-42.545821	13.80	1	1.100	0.900	53.78	0.00	0	0
111366	2	0.00	0.00	0.00	0.00	7	1.0400000	-43.216311	18.00	1	1.100	0.900	53.79	0.00	0	0
111367	2	0.00	0.00	0.00	0.00	7	1.0400000	-43.671999	13.80	1	1.100	0.900	53.79	0.00	0	0
111368	2	0.00	0.00	0.00	0.00	7	1.0400000	-43.280050	13.80	1	1.100	0.900	53.79	0.00	0	0
111369	2	0.00	0.00	0.00	0.00	7	1.0400000	-43.338063	13.80	1	1.100	0.900	53.79	0.00	0	0
111370	1	0.00	0.00	0.00	208.64	7	1.0399999	-53.562390	345.00	1	1.100	0.900	45.19	0.01	0	0
111371	1	10.94	3.86	0.00	0.00	7	1.0196829	-60.700699	138.00	1	1.100	0.900	45.81	0.67	0	0
111372	2	0.00	0.00	0.00	0.00	7	1.0490540	-52.159660	20.00	1	1.100	0.900	45.19	0.00	0	0
111373	2	0.00	0.00	0.00	0.00	7	1.0400000	-51.355497	13.80	1	1.100	0.900	45.19	0.00	0	0
111374	2	0.00	0.00	0.00	0.00	7	1.0400000	-52.662407	13.80	1	1.100	0.900	45.19	0.00	0	0
111375	1	0.00	0.00	0.00	0.00	7	1.0048641	-63.523000	138.00	1	1.100	0.900	45.02	0.28	0	0
111376	2	0.00	0.00	0.00	0.00	7	1.0089011	-63.107133	13.80	1	1.100	0.900	45.01	0.28	0	0
111377	1	19.13	7.39	0.00	0.00	7	0.9718702	-68.426643	69.00	1	1.100	0.900	63.31	5.97	0	0
111378	2	0.00	0.00	0.00	0.00	7	0.9841868	-67.120697	22.00	1	1.100	0.900	63.00	5.82	0	0
111379	1	17.66	2.68	0.00	0.00	7	1.0167839	-63.018435	138.00	1	1.100	0.900	52.56	4.11	0	0
111380	1	0.00	0.00	0.00	0.00	7	1.0167839	-63.018435	13.80	1	1.100	0.900	52.56	4.11	0	0
111381	1	8.30	6.00	0.00	0.00	7	1.0033157	-55.888544	138.00	1	1.100	0.900	72.37	4.04	0	0
111382	2	0.00	0.00	0.00	0.00	7	1.0119948	-54.985593	13.80	1	1.100	0.900	72.20	3.96	0	0
111383	1	5.42	2.70	0.00	0.00	7	1.0219379	-62.451168	138.00	1	1.100	0.900	46.23	1.58	0	0
111384	2	0.00	0.00	0.00	0.00	7	1.0244816	-62.356672	13.80	1	1.100	0.900	46.22	1.57	0	0
111385	1	0.00	0.00	0.00	0.00	7	1.0114670	-52.054904	138.00	1	1.100	0.900	78.19	6.20	0	0
111386	2	0.00	0.00	0.00	0.00	7	1.0236729	-50.765650	13.80	1	1.100	0.900	77.86	6.05	0	0
111387	1	27.79	17.85	0.00	0.00	7	0.9720796	-68.399038	69.00	1	1.100	0.900	63.40	5.97	0	0
111388	1	0.00	0.00	0.00	0.00	7	0.9720796	-68.399038	13.20	1	1.100	0.900	63.40	5.97	0	0
111389	1	0.00	0.00	0.00	75.74	7	1.0400000	-44.830229	345.00	1	1.100	0.900	53.81	0.05	0	0
111390	2	0.00	0.00	0.00	0.00	7	1.0699665	-42.052457	18.00	1	1.100	0.900	53.79	0.00	0	0
111391	2	0.00	0.00	0.00	0.00	7	1.0793359	-41.723797	24.00	1	1.100	0.900	53.79	0.11	0	0
111392	2	0.00	0.00	0.00	0.00	7	1.0668922	-41.886486	13.80	1	1.100	0.900	53.79	0.11	0	0
111393	1	0.00	0.00	0.00	106.41	7	1.0286111	-53.254614	345.00	1	1.100	0.900	23.46	-5.12	0	0
111394	1	0.00	0.00	0.00	0.00	7	1.0110418	-58.177316	138.00	1	1.100	0.900	24.09	-3.90	0	0
111395	2	0.00	0.00	0.00	0.00	7	1.0400000	-53.058896	24.00	1	1.100	0.900	23.56	0.00	0	0
111396	2	0.00	0.00	0.00	0.00	7	1.0372876	-53.084444	13.80	1	1.100	0.900	23.49	-5.03	0	0
111397	2	0.00	0.00	0.00	0.00	7	1.0377442	-52.903244	18.00	1	1.100	0.900	23.53	-5.02	0	0
111398	2	0.00	0.00	0.00	0.00	7	1.0400000	-52.503965	13.80	1	1.100	0.900	23.62	0.00	0	0
111399	2	0.00	0.00	0.00	0.00	7	1.0353835	-53.059283	13.80	1	1.100	0.900	23.50	-5.04	0	0
111400	2	0.00	0.00	0.00	0.00	7	1.0357005	-53.001618	13.20	1	1.100	0.900	23.51	-5.04	0	0
111401	1	0.00	0.00	0.00	0.00	7	1.0173503	-63.180073	138.00	1	1.100	0.900	47.75	1.69	0	0
111402	2	0.00	0.00	0.00	0.00	7	1.0294628	-61.919419	18.00	1	1.100	0.900	47.67	1.65	0	0
111403	1	0.00	0.00	0.00	0.00	7	1.0047880	-62.822428	138.00	1	1.100	0.900	69.21	6.19	0	0
111404	2	0.00	0.00	0.00	0.00	7	1.0284851	-60.319287	18.00	1	1.100	0.900	68.58	5.91	0	0
111405	1	0.00	0.00	0.00	0.00	7	1.0104644	-56.097248	138.00	1	1.100	0.900	52.03	1.20	0	0
111406	1	0.00	0.00	0.00	0.00	7	1.0104644	-56.097248	13.80	1	1.100	0.900	52.03	1.20	0	0
111407	1	0.00	0.00	0.00	0.00	7	0.9916073	-55.730276	138.00	1	1.100	0.900	52.05	1.54	0	0
111408	2	0.00	0.00	0.00	0.00	7	0.9930870	-55.498008	18.00	1	1.100	0.900	52.03	1.54	0	0
111409	1	0.00	0.00	0.00	0.00	7	0.9975799	-57.307705	138.00	1	1.100	0.900	53.13	1.98	0	0
111410	2	0.00	0.00	0.00	0.00	7	0.9996860	-57.059540	13.80	1	1.100	0.900	53.11	1.97	0	0
111411	1	0.00	0.00	0.00	0.00	7	1.0050081	-48.883605	138.00	1	1.100	0.900	55.37	0.50	0	0
111412	2	0.00	0.00	0.00	0.00	7	1.0067044	-48.648673	13.80	1	1.100	0.900	55.37	0.50	0	0
111413	1	0.00	0.00	0.00	0.00	7	0.9759244	-67.056636	69.00	1	1.100	0.900	43.64	8.89	0	0
111414	1	0.00	0.00	0.00	0.00	7	0.9759244	-67.056636	13.80	1	1.100	0.900	43.64	8.89	0	0
111415	1	0.00	0.00	0.00	0.00	7	0.9759244	-67.056636	13.80	1	1.100	0.900	43.64	8.89	0	0
111416	1	0.00	0.00	0.00	0.00	7	0.9759244	-67.056636	1.00	1	1.100	0.900	43.64	8.89	0	0
120001	1	43.66	7.57	0.00	0.00	3	1.0363298	-12.222669	138.00	1	1.100	0.900	18.44	0.65	0	0
120002	1	13.78	4.21	0.00	0.00	3	1.0347314	-15.732091	138.00	1	1.100	0.900	20.88	2.46	0	0
120003	1	0.00	0.00	0.00	0.00	3	1.0401918	-2.424488	138.00	1	1.100	0.900	11.50	0.29	0	0
120004	1	2.30	0.75	0.00	0.00	3	1.0393714	-2.007754	138.00	1	1.100	0.900	8.54	0.90	0	0
120005	1	3.09	0.71	0.00	0.00	3	1.0241839	-11.027709	138.00	1	1.100	0.900	11.26	8.81	0	0
120006	1	10.75	2.10	0.00	0.00	3	1.0269900	-16.986694	138.00	1	1.100	0.900	18.15	10.25	0	0
120007	1	5.91	1.76	0.00	0.00	3	1.0274736	-19.070551	138.00	1	1.100	0.900	21.34	9.27	0	0
120008	1	18.28	3.49	0.00	0.00	3	1.0293613	-19.536383	138.00	1	1.100	0.900	20.85	11.35	0	0
120009	1	0.00	0.00	0.00	0.00	3	1.0277850	-19.611970	138.00	1	1.100	0.900	21.06	12.08	0	0
120010	1	1.35	0.37	0.00	0.00	3	1.0291874	-19.960993	138.00	1	1.100	0.900	22.98	8.75	0	0
120011	1	0.00	0.00	0.00	0.00	3	1.0354657	-10.527490	138.00	1	1.100	0.900	17.32	0.99	0	0
120012	1	5.27	1.22	0.00	0.00	3	1.0073195	-19.971989	138.00	1	1.100	0.900	23.57	16.01	0	0
120013	1	8.38	2.37	0.00	0.00	4	1.0214435	-11.816952	138.00	1	1.100	0.900	24.02	1.28	0	0
120014	1	0.00	0.00	0.00	0.00	4	1.0212892	-13.544198	138.00	1	1.100	0.900	24.44	1.92	0	0
120015	1	6.74	2.24	0.00	0.00	4	1.0068585	-12.025137	138.00	1	1.100	0.900	22.01	4.93	0	0
120016	1	0.00	0.00	0.00	0.00	3	1.0337732	-8.931944	138.00	1	1.100	0.900	16.19	1.20	0	0
120017	1	14.71	2.88	0.00	0.00	6	1.0077424	-29.019865	138.00	1	1.100	0.900	32.19	3.39	0	0
120018	1	3.01	0.87	0.00	0.00	6	1.0289763	-25.331807	138.00	1	1.100	0.900	31.42	2.08	0	0
120019	1	2.93	0.46	0.00	0.00	4	1.0328553	-23.881979	138.00	1	1.100	0.900	30.57	1.99	0	0
120020	1	1.47	0.10	0.00	0.00	6	1.0315186	-23.869468	138.00	1	1.100	0.900	30.87	1.79	0	0
120021	1	1.62	0.44	0.00	0.00	4	1.0334984	-18.934995	138.00	1	1.100	0.900	28.58	0.75	0	0
120022	1	88.96	19.09	0.00	0.00	6	1.0079806	-32.108712	138.00	1	1.100	0.900	33.30	4.50	0	0
120023	1	2.34	0.64	0.00	20.40	6	1.0350309	-20.009756	138.00	1	1.100	0.900	24.83	4.89	0	0
120024	1	0.87	0.25	0.00	0.00	6	1.0297782	-20.897424	138.00	1	1.100	0.900	24.70	8.06	0	0
120025	1	3.69	1.27	0.00	0.00	6	1.0339069	-19.587886	138.00	1	1.100	0.900	24.13	4.74	0	0
120026	1	2.41	0.66	0.00	0.00	6	1.0324416	-20.137303	138.00	1	1.100	0.900	25.18	4.93	0	0
120027	1	2.30	0.64	0.00	0.00	6	1.0214481	-19.719309	138.00	1	1.100	0.900	26.35	5.34	0	0
120028	1	0.46	0.04	0.00	0.00	4	1.0176517	-19.241620	138.00	1	1.100	0.900	27.75	4.58	0	0
120029	1	0.17	0.02	0.00	0.00	6	1.0213719	-19.160431	138.00	1	1.100	0.900	25.47	5.91	0	0
120030	1	5.56	1.68	0.00	0.00	6	1.0238219	-20.439474	138.00	1	1.100	0.900	26.33	5.05	0	0
120031	1	0.00	0.00	0.00	0.00	6	1.0118449	-25.451785	345.00	1	1.100	0.900	32.50	2.89	0	0
120032	1	2.82	0.39	0.00	0.00	6	1.0097065	-30.184161	138.00	1	1.100	0.900	33.14	3.55	0	0
120033	1	2.37	0.44	0.00	0.00	6	1.0210331	-20.612552	138.00	1	1.100	0.900	26.73	5.03	0	0
120034	1	8.22	0.33	0.00	0.00	6	1.0219152	-20.467616	138.00	1	1.100	0.900	26.57	5.08	0	0
120035	1	1.97	0.62	0.00	0.00	6	1.0169165	-21.271963	138.00	1	1.100	0.900	27.49	4.81	0	0
120036	1	9.82	3.15	0.00	0.00	4	1.0251642	-28.280804	138.00	1	1.100	0.900	33.05	1.92	0	0
120037	1	4.52	1.29	0.00	0.00	6	1.0222584	-25.719756	138.00	1	1.100	0.900	31.78	2.68	0	0
120038	1	3.05	0.64	0.00	0.00	6	1.0117985	-22.035099	138.00	1	1.100	0.900	28.40	4.51	0	0
120039	1	1.10	0.12	0.00	0.00	6	1.0199920	-19.523120	138.00	1	1.100	0.900	26.94	5.01	0	0
120040	1	0.71	0.21	0.00	0.00	4	1.0111865	-20.067511	138.00	1	1.100	0.900	27.72	4.45	0	0
120041	1	1.64	0.50	0.00	0.00	4	1.0247867	-26.804069	138.00	1	1.100	0.900	32.25	2.24	0	0
120042	1	5.73	1.74	0.00	0.00	4	1.0257321	-27.234441	138.00	1	1.100	0.900	32.45	2.05	0	0
120043	1	4.50	0.73	0.00	0.00	6	1.0233852	-27.725513	138.00	1	1.100	0.900	32.82	2.04	0	0
120044	1	2.30	0.68	0.00	0.00	4	1.0292908	-22.019273	138.00	1	1.100	0.900	30.04	1.39	0	0
120045	1	3.24	0.46	0.00	0.00	6	1.0311970	-23.281881	138.00	1	1.100	0.900	30.34	2.11	0	0
120046	1	0.10	0.02	0.00	0.00	4	1.0133687	-15.001882	138.00	1	1.100	0.900	23.59	5.17	0	0
120047	1	0.62	0.19	0.00	0.00	4	1.0117355	-18.096874	138.00	1	1.100	0.900	26.75	4.26	0	0
120048	1	1.16	0.31	0.00	0.00	4	1.0120125	-17.354327	138.00	1	1.100	0.900	26.35	4.60	0	0
120049	1	1.31	0.42	0.00	0.00	4	1.0091349	-15.658879	138.00	1	1.100	0.900	24.87	4.62	0	0
120050	1	0.62	0.15	0.00	0.00	4	1.0122016	-16.945986	138.00	1	1.100	0.900	26.21	4.13	0	0
120051	1	0.93	0.17	0.00	0.00	4	1.0066352	-15.298481	138.00	1	1.100	0.900	25.07	4.41	0	0
120052	1	0.62	0.19	0.00	0.00	4	1.0240697	-17.506348	138.00	1	1.100	0.900	27.38	2.68	0	0
120053	1	1.76	0.15	0.00	0.00	4	1.0314127	-20.792147	138.00	1	1.100	0.900	29.40	1.17	0	0
120054	1	0.66	0.23	0.00	0.00	4	1.0273642	-17.707473	138.00	1	1.100	0.900	27.83	2.06	0	0
120055	1	0.17	0.06	0.00	0.00	4	1.0308276	-14.653860	138.00	1	1.100	0.900	26.93	1.08	0	0
120056	1	3.74	1.25	0.00	0.00	4	1.0325461	-23.900994	138.00	1	1.100	0.900	30.63	1.95	0	0
120057	1	1.99	0.52	0.00	18.60	6	1.0344362	-25.995533	138.00	1	1.100	0.900	31.70	1.97	0	0
120058	1	1.35	0.33	0.00	0.00	4	1.0233943	-26.154104	138.00	1	1.100	0.900	31.97	2.51	0	0
120059	1	0.00	0.00	0.00	0.00	4	1.0219000	-25.474034	138.00	1	1.100	0.900	31.68	2.76	0	0
120060	1	0.46	0.10	0.00	4.00	4	1.0189152	-17.231484	138.00	1	1.100	0.900	26.76	3.45	0	0
120061	1	1.14	0.21	0.00	0.00	4	1.0323499	-26.232744	138.00	1	1.100	0.900	31.81	2.02	0	0
120062	1	0.39	0.08	0.00	0.00	4	1.0380013	-15.997117	138.00	1	1.100	0.900	27.28	0.39	0	0
120063	1	0.27	0.06	0.00	0.00	4	1.0381232	-14.861214	138.00	1	1.100	0.900	26.59	0.40	0	0
120064	1	0.83	0.17	0.00	0.00	6	1.0328824	-19.680797	138.00	1	1.100	0.900	23.82	5.08	0	0
120065	1	1.04	0.29	0.00	0.00	4	1.0403241	-15.662896	138.00	1	1.100	0.900	27.25	0.17	0	0
120066	1	3.90	0.27	0.00	0.00	4	1.0090875	-29.300946	138.00	1	1.100	0.900	32.40	3.18	0	0
120067	1	0.08	0.02	0.00	0.00	4	1.0134592	-18.845227	138.00	1	1.100	0.900	27.60	4.44	0	0
120068	1	1.06	0.23	0.00	0.00	4	1.0171526	-16.851889	138.00	1	1.100	0.900	24.43	5.54	0	0
120069	1	2.86	0.29	0.00	0.00	6	1.0303691	-20.223078	138.00	1	1.100	0.900	25.46	4.95	0	0
120070	1	0.58	0.17	0.00	0.00	6	1.0318467	-21.350408	138.00	1	1.100	0.900	24.98	6.30	0	0
120071	1	0.56	0.17	0.00	0.00	4	1.0119723	-14.744636	138.00	1	1.100	0.900	23.62	4.78	0	0
120072	1	0.10	0.04	0.00	0.00	6	1.0246912	-19.852512	138.00	1	1.100	0.900	25.16	6.76	0	0
120073	1	0.95	0.31	0.00	0.00	4	1.0106816	-19.111882	138.00	1	1.100	0.900	27.22	4.35	0	0
120074	1	3.18	0.52	0.00	0.00	6	1.0145513	-33.100198	138.00	1	1.100	0.900	38.84	6.29	0	0
120075	1	2.30	0.83	0.00	43.60	3	1.0229752	-27.338946	138.00	1	1.100	0.900	47.94	10.16	0	0
120076	1	2.80	0.87	0.00	0.00	3	1.0215888	-31.557662	138.00	1	1.100	0.900	69.40	-1.50	0	0
120077	1	5.17	0.46	0.00	0.00	3	1.0201299	-29.566283	138.00	1	1.100	0.900	48.79	7.33	0	0
120078	1	2.05	0.68	0.00	0.00	3	1.0206714	-30.951673	138.00	1	1.100	0.900	58.07	2.68	0	0
120079	1	3.44	1.14	0.00	0.00	3	1.0190283	-29.285621	138.00	1	1.100	0.900	46.52	7.95	0	0
120080	1	6.87	2.18	0.00	0.00	3	1.0247365	-30.867144	138.00	1	1.100	0.900	48.58	6.33	0	0
120081	1	1.43	0.42	0.00	0.00	6	1.0184049	-32.454972	138.00	1	1.100	0.900	39.17	6.32	0	0
120082	1	2.86	0.71	0.00	0.00	6	1.0256263	-30.806547	138.00	1	1.100	0.900	43.23	7.32	0	0
120083	1	7.93	0.91	0.00	0.00	6	1.0137303	-32.458083	138.00	1	1.100	0.900	36.41	6.83	0	0
120084	1	2.93	0.60	0.00	0.00	6	1.0142032	-32.638372	138.00	1	1.100	0.900	37.02	6.74	0	0
120085	1	7.53	2.16	0.00	0.00	6	1.0096863	-34.944177	138.00	1	1.100	0.900	38.43	5.59	0	0
120086	1	5.64	1.00	0.00	0.00	6	1.0122442	-32.232036	138.00	1	1.100	0.900	35.93	6.99	0	0
120087	1	4.46	1.20	0.00	0.00	3	1.0217011	-28.438732	138.00	1	1.100	0.900	51.86	8.46	0	0
120088	1	1.18	0.23	0.00	0.00	3	1.0175773	-26.858286	138.00	1	1.100	0.900	49.44	11.02	0	0
120089	1	1.83	0.50	0.00	24.00	3	1.0246460	-30.846567	138.00	1	1.100	0.900	50.07	6.06	0	0
120090	1	0.77	0.27	0.00	0.00	3	1.0215493	-28.631600	138.00	1	1.100	0.900	49.84	8.37	0	0
120091	1	11.31	3.07	0.00	0.00	3	1.0150385	-28.180099	138.00	1	1.100	0.900	38.52	9.79	0	0
120092	1	0.66	0.15	0.00	0.00	6	1.0193576	-31.380165	138.00	1	1.100	0.900	38.96	7.58	0	0
120093	1	6.33	0.73	0.00	52.30	3	1.0318824	-23.925560	138.00	1	1.100	0.900	30.42	13.46	0	0
120094	1	1.81	0.60	0.00	0.00	3	1.0190364	-23.180729	138.00	1	1.100	0.900	32.54	14.10	0	0
120095	1	3.96	1.45	0.00	0.00	3	1.0146339	-24.203113	138.00	1	1.100	0.900	31.59	13.61	0	0
120096	1	2.80	0.56	0.00	0.00	3	1.0227610	-22.856596	138.00	1	1.100	0.900	30.25	14.22	0	0
120097	1	5.54	1.62	0.00	0.00	3	1.0159507	-28.474802	138.00	1	1.100	0.900	40.43	9.34	0	0
120098	1	2.01	0.15	0.00	0.00	3	1.0221214	-19.775529	138.00	1	1.100	0.900	21.54	13.84	0	0
120099	1	0.27	0.06	0.00	0.00	3	1.0208822	-20.385244	138.00	1	1.100	0.900	23.32	14.68	0	0
120100	1	2.18	0.77	0.00	0.00	3	1.0260358	-21.005095	138.00	1	1.100	0.900	23.12	13.12	0	0
120101	1	1.37	0.50	0.00	0.00	3	1.0288368	-22.252374	138.00	1	1.100	0.900	24.59	12.25	0	0
120103	1	2.26	0.37	0.00	18.00	6	1.0328921	-23.479200	138.00	1	1.100	0.900	26.11	11.33	0	0
120104	1	5.27	1.58	0.00	17.80	6	1.0266598	-27.476336	138.00	1	1.100	0.900	30.69	9.59	0	0
120105	1	3.47	1.10	0.00	0.00	3	1.0326429	-21.402902	138.00	1	1.100	0.900	23.79	10.04	0	0
120106	1	3.07	0.73	0.00	0.00	6	1.0276512	-26.297328	138.00	1	1.100	0.900	29.35	10.02	0	0
120107	1	0.71	0.12	0.00	0.00	6	1.0287989	-25.416527	138.00	1	1.100	0.900	28.19	7.93	0	0
120108	1	1.89	0.66	0.00	0.00	6	1.0317156	-22.591433	138.00	1	1.100	0.900	25.78	8.29	0	0
120109	1	5.75	1.35	0.00	0.00	6	1.0202169	-30.479205	138.00	1	1.100	0.900	39.20	8.19	0	0
120110	1	2.86	0.79	0.00	0.00	6	1.0203499	-31.298190	138.00	1	1.100	0.900	39.25	7.60	0	0
120111	1	5.75	1.76	0.00	0.00	6	1.0231933	-29.592013	138.00	1	1.100	0.900	32.43	8.46	0	0
120112	1	9.48	3.07	0.00	0.00	6	1.0246942	-31.222285	138.00	1	1.100	0.900	32.80	7.66	0	0
120113	1	3.47	1.02	0.00	0.00	6	1.0183970	-31.815022	138.00	1	1.100	0.900	33.64	6.92	0	0
120114	1	1.93	0.48	0.00	0.00	6	1.0270651	-26.909095	138.00	1	1.100	0.900	29.41	7.95	0	0
120115	1	4.36	0.50	0.00	0.00	6	1.0207260	-31.439351	138.00	1	1.100	0.900	32.76	7.02	0	0
120116	1	0.29	0.08	0.00	0.00	3	1.0165545	-17.636106	138.00	1	1.100	0.900	17.74	14.18	0	0
120117	1	0.19	0.06	0.00	0.00	3	1.0242148	-19.731920	138.00	1	1.100	0.900	21.40	13.32	0	0
120118	1	2.26	0.46	0.00	0.00	3	1.0177767	-28.253946	138.00	1	1.100	0.900	35.67	9.61	0	0
120119	1	0.15	0.02	0.00	0.00	3	1.0103435	-17.531127	138.00	1	1.100	0.900	17.72	16.82	0	0
120120	1	5.75	0.81	0.00	0.00	3	1.0131910	-26.708684	138.00	1	1.100	0.900	35.61	11.04	0	0
120121	1	0.19	0.06	0.00	0.00	6	1.0325255	-22.056151	138.00	1	1.100	0.900	25.30	8.59	0	0
120122	1	0.17	0.02	0.00	0.00	6	1.0305008	-22.711405	138.00	1	1.100	0.900	25.98	7.22	0	0
120123	1	0.44	0.12	0.00	0.00	6	1.0333821	-23.018383	138.00	1	1.100	0.900	25.82	10.04	0	0
120124	1	1.35	0.19	0.00	0.00	3	1.0192582	-25.027573	138.00	1	1.100	0.900	39.83	12.74	0	0
120125	1	1.83	0.31	0.00	0.00	6	1.0331933	-22.250527	138.00	1	1.100	0.900	25.06	9.56	0	0
120126	1	0.56	0.10	0.00	0.00	6	1.0338645	-17.891587	138.00	1	1.100	0.900	22.50	3.89	0	0
120127	1	5.33	1.87	0.00	0.00	6	1.0223354	-31.118798	138.00	1	1.100	0.900	39.83	7.65	0	0
120128	1	1.58	0.54	0.00	0.00	3	1.0256178	-22.507542	138.00	1	1.100	0.900	28.17	14.18	0	0
120129	1	0.75	0.21	0.00	0.00	6	1.0300720	-23.488576	138.00	1	1.100	0.900	26.58	7.74	0	0
120130	1	35.05	2.88	0.00	0.00	6	1.0271078	-30.569616	138.00	1	1.100	0.900	37.08	1.30	0	0
120131	1	25.09	3.01	0.00	0.00	6	1.0295430	-29.654179	138.00	1	1.100	0.900	34.61	1.73	0	0
120132	1	4.50	0.87	0.00	67.90	6	1.0322131	-30.725275	138.00	1	1.100	0.900	35.52	1.62	0	0
120133	1	9.03	1.76	0.00	0.00	6	1.0150844	-30.360313	138.00	1	1.100	0.900	33.90	1.93	0	0
120134	1	10.04	3.24	0.00	0.00	6	1.0231107	-29.729788	138.00	1	1.100	0.900	39.11	0.88	0	0
120135	1	4.65	0.39	0.00	0.00	6	1.0213028	-30.637765	138.00	1	1.100	0.900	34.40	1.56	0	0
120136	1	2.49	0.25	0.00	0.00	6	1.0186260	-30.074611	138.00	1	1.100	0.900	34.31	1.64	0	0
120137	1	11.25	3.55	0.00	0.00	6	1.0148385	-28.136870	138.00	1	1.100	0.900	34.25	1.58	0	0
120138	1	5.64	0.73	0.00	0.00	6	1.0167570	-23.568671	138.00	1	1.100	0.900	34.35	1.24	0	0
120139	1	0.75	0.15	0.00	0.00	6	1.0149147	-25.726135	138.00	1	1.100	0.900	34.29	1.40	0	0
120140	1	1.66	0.44	0.00	0.00	6	1.0184826	-27.921931	138.00	1	1.100	0.900	39.24	0.67	0	0
120141	1	3.96	0.27	0.00	0.00	6	1.0167502	-23.694203	138.00	1	1.100	0.900	37.03	0.34	0	0
120142	1	1.97	0.29	0.00	0.00	6	1.0206161	-20.309409	138.00	1	1.100	0.900	30.84	1.82	0	0
120143	1	1.41	0.46	0.00	0.00	6	1.0291921	-25.699784	138.00	1	1.100	0.900	31.62	1.90	0	0
120144	1	1.51	0.39	0.00	0.00	6	1.0230663	-27.229817	138.00	1	1.100	0.900	32.33	1.92	0	0
120145	1	2.88	0.95	0.00	0.00	6	1.0163124	-29.609548	138.00	1	1.100	0.900	34.23	1.70	0	0
120146	1	1.58	0.35	0.00	0.00	6	1.0098842	-32.910336	138.00	1	1.100	0.900	34.25	2.21	0	0
120147	1	9.48	2.82	0.00	0.00	6	1.0117321	-31.664826	138.00	1	1.100	0.900	34.74	7.05	0	0
120148	1	0.00	0.00	0.00	0.00	6	1.0130867	-27.114133	345.00	1	1.100	0.900	31.10	8.03	0	0
120149	1	23.68	7.03	0.00	0.00	6	1.0156867	-30.266673	138.00	1	1.100	0.900	33.44	7.45	0	0
120150	1	82.26	47.87	0.00	0.00	6	1.0091706	-32.077990	138.00	1	1.100	0.900	34.45	6.80	0	0
120151	1	0.00	0.00	0.00	0.00	3	1.0041846	-22.620538	345.00	1	1.100	0.900	27.72	10.48	0	0
120152	1	47.61	12.33	0.00	0.00	3	1.0154456	-27.110143	138.00	1	1.100	0.900	36.32	10.58	0	0
120153	1	14.57	5.21	0.00	0.00	3	1.0157823	-28.378103	138.00	1	1.100	0.900	37.63	9.68	0	0
120154	1	17.68	4.23	0.00	0.00	6	1.0140585	-31.018046	138.00	1	1.100	0.900	34.37	7.26	0	0
120155	1	1.04	0.37	0.00	0.00	3	1.0171440	-23.356685	138.00	1	1.100	0.900	33.89	14.11	0	0
120156	1	9.21	2.22	0.00	0.00	3	1.0168592	-27.914823	138.00	1	1.100	0.900	40.19	9.75	0	0
120157	1	24.45	6.83	0.00	0.00	3	1.0210317	-30.630281	138.00	1	1.100	0.900	52.66	5.47	0	0
120158	1	24.16	7.74	0.00	0.00	3	1.0216485	-30.736682	138.00	1	1.100	0.900	51.95	5.61	0	0
120159	1	6.87	1.97	0.00	0.00	3	1.0237438	-30.826659	138.00	1	1.100	0.900	50.59	5.94	0	0
120160	1	8.80	2.57	0.00	0.00	3	1.0233288	-25.362634	138.00	1	1.100	0.900	32.91	12.35	0	0
120161	1	17.10	4.63	0.00	0.00	3	1.0176173	-26.638106	138.00	1	1.100	0.900	35.30	11.21	0	0
120162	1	11.33	3.71	0.00	0.00	3	1.0153450	-27.971800	138.00	1	1.100	0.900	36.86	9.95	0	0
120163	1	5.67	1.66	0.00	0.00	3	1.0141644	-27.856018	138.00	1	1.100	0.900	37.84	10.07	0	0
120164	1	3.38	0.93	0.00	0.00	6	1.0206505	-30.126268	138.00	1	1.100	0.900	39.28	8.42	0	0
120165	1	6.43	1.72	0.00	56.00	6	1.0258503	-30.751678	138.00	1	1.100	0.900	40.81	7.78	0	0
120166	1	3.07	0.42	0.00	0.00	6	1.0118273	-33.428864	138.00	1	1.100	0.900	37.38	6.43	0	0
120167	1	3.53	0.91	0.00	0.00	6	1.0124230	-32.808607	138.00	1	1.100	0.900	37.18	6.84	0	0
120168	1	18.55	5.04	0.00	0.00	6	1.0227243	-28.952104	138.00	1	1.100	0.900	32.46	8.93	0	0
120169	1	1.56	0.27	0.00	0.00	6	1.0229492	-29.184271	138.00	1	1.100	0.900	32.45	8.76	0	0
120170	1	1.58	0.54	0.00	0.00	6	1.0239394	-30.079994	138.00	1	1.100	0.900	32.39	8.07	0	0
120171	1	6.45	1.45	0.00	24.80	6	1.0267924	-29.225643	138.00	1	1.100	0.900	31.36	7.89	0	0
120172	1	7.26	1.87	0.00	0.00	6	1.0242661	-30.052451	138.00	1	1.100	0.900	32.09	7.81	0	0
120173	1	1.66	0.15	0.00	0.00	6	1.0321367	-24.186492	138.00	1	1.100	0.900	27.02	10.70	0	0
120174	1	9.71	0.91	0.00	0.00	6	1.0080043	-28.838420	138.00	1	1.100	0.900	32.11	3.37	0	0
120175	1	23.45	6.56	0.00	0.00	4	1.0139172	-18.990652	138.00	1	1.100	0.900	27.96	4.35	0	0
120176	1	9.77	2.12	0.00	0.00	4	1.0054720	-14.868501	138.00	1	1.100	0.900	24.78	4.48	0	0
120177	1	11.14	3.36	0.00	0.00	6	1.0065679	-25.454709	138.00	1	1.100	0.900	30.22	4.05	0	0
120178	1	3.24	0.68	0.00	0.00	6	1.0332717	-18.973712	138.00	1	1.100	0.900	23.35	4.55	0	0
120179	1	9.92	0.95	0.00	0.00	6	1.0343311	-19.836718	138.00	1	1.100	0.900	24.48	4.82	0	0
120180	1	2.68	0.62	0.00	0.00	6	1.0084750	-29.968211	138.00	1	1.100	0.900	32.89	3.51	0	0
120181	1	4.63	1.39	0.00	0.00	6	1.0079970	-27.686848	138.00	1	1.100	0.900	31.50	3.66	0	0
120182	1	0.95	0.15	0.00	0.00	4	1.0192501	-23.640242	138.00	1	1.100	0.900	30.76	3.28	0	0
120183	1	3.57	0.83	0.00	0.00	4	1.0277087	-26.352476	138.00	1	1.100	0.900	31.94	2.07	0	0
120184	1	8.34	1.20	0.00	0.00	4	1.0297180	-26.358068	138.00	1	1.100	0.900	31.88	2.05	0	0
120185	1	1.04	0.33	0.00	0.00	6	1.0298522	-24.395684	138.00	1	1.100	0.900	30.95	2.06	0	0
120186	1	7.95	2.68	0.00	29.20	4	1.0348125	-23.617085	138.00	1	1.100	0.900	30.43	2.09	0	0
120187	1	15.52	3.71	0.00	0.00	4	1.0332805	-23.828523	138.00	1	1.100	0.900	30.50	2.04	0	0
120188	1	2.66	0.77	0.00	0.00	4	1.0291635	-20.174108	138.00	1	1.100	0.900	28.97	2.17	0	0
120189	1	18.91	5.06	0.00	0.00	6	1.0073802	-29.699948	138.00	1	1.100	0.900	32.61	3.47	0	0
120190	1	0.87	0.15	0.00	0.00	6	1.0143050	-23.079713	138.00	1	1.100	0.900	40.01	-0.69	0	0
120191	1	6.77	2.01	0.00	37.50	6	1.0275769	-17.565479	138.00	1	1.100	0.900	27.93	2.10	0	0
120192	1	1.93	0.17	0.00	0.00	6	1.0185469	-17.373921	138.00	1	1.100	0.900	37.75	-0.78	0	0
120193	1	1.51	0.35	0.00	0.00	6	1.0222891	-11.468553	138.00	1	1.100	0.900	31.97	0.71	0	0
120194	1	1.04	0.23	0.00	0.00	4	1.0231594	-14.809036	138.00	1	1.100	0.900	25.47	2.01	0	0
120195	1	0.93	0.19	0.00	0.00	6	1.0268450	-16.827245	138.00	1	1.100	0.900	27.26	2.11	0	0
120196	1	3.65	0.77	0.00	0.00	6	1.0189206	-15.676036	138.00	1	1.100	0.900	36.08	-0.20	0	0
120197	1	22.54	3.47	0.00	0.00	6	1.0159407	-29.913963	138.00	1	1.100	0.900	34.20	1.75	0	0
120198	1	0.00	0.00	0.00	0.00	6	1.0176758	-16.244099	345.00	1	1.100	0.900	41.03	-2.58	0	0
120199	1	27.06	8.13	0.00	0.00	6	1.0187962	-19.081156	138.00	1	1.100	0.900	39.42	-1.48	0	0
120200	1	9.01	2.37	0.00	0.00	6	1.0115413	-38.064256	69.00	1	1.100	0.900	35.75	5.51	0	0
120201	1	4.79	0.19	0.00	0.00	6	1.0303906	-38.888750	69.00	1	1.100	0.900	35.84	5.75	0	0
120202	1	3.57	1.27	0.00	0.00	6	1.0168240	-38.542501	69.00	1	1.100	0.900	35.99	5.39	0	0
120203	1	19.86	2.95	0.00	54.80	6	1.0349959	-38.800106	69.00	1	1.100	0.900	35.97	5.77	0	0
120204	1	2.64	0.62	0.00	0.00	6	1.0232357	-38.969038	69.00	1	1.100	0.900	35.63	5.69	0	0
120205	1	0.00	0.00	0.00	0.00	6	1.0027969	-36.572329	138.00	1	1.100	0.900	34.90	4.66	0	0
120206	1	17.18	3.13	0.00	0.00	6	1.0093235	-38.321779	69.00	1	1.100	0.900	35.61	5.46	0	0
120207	1	0.00	0.00	0.00	0.00	6	1.0056977	-37.336081	13.80	1	1.100	0.900	35.20	5.02	0	0
120208	1	0.00	0.00	0.00	0.00	6	1.0056977	-37.336081	1.00	1	1.100	0.900	35.20	5.02	0	0
120209	1	9.55	2.43	0.00	0.00	6	1.0098707	-38.702557	69.00	1	1.100	0.900	35.54	5.51	0	0
120210	1	1.04	0.12	0.00	0.00	6	1.0158883	-36.224867	69.00	1	1.100	0.900	35.14	5.45	0	0
120211	1	0.00	0.00	0.00	0.00	6	1.0085365	-33.720413	138.00	1	1.100	0.900	34.74	5.74	0	0
120212	1	25.30	6.81	0.00	0.00	6	1.0196080	-37.349825	69.00	1	1.100	0.900	36.02	5.60	0	0
120213	1	5.79	2.12	0.00	0.00	6	1.0164358	-33.977528	69.00	1	1.100	0.900	34.30	2.14	0	0
120214	1	7.51	2.39	0.00	0.00	6	1.0199443	-34.053846	69.00	1	1.100	0.900	34.50	2.00	0	0
120215	1	8.01	0.89	0.00	0.00	6	1.0155406	-35.014013	69.00	1	1.100	0.900	34.67	2.04	0	0
120216	1	8.24	2.22	0.00	0.00	6	1.0149610	-34.213808	69.00	1	1.100	0.900	34.38	2.05	0	0
120217	1	7.28	2.47	0.00	0.00	6	1.0135791	-34.181352	69.00	1	1.100	0.900	34.31	2.09	0	0
120218	1	4.84	0.85	0.00	0.00	6	1.0146806	-34.025636	69.00	1	1.100	0.900	34.28	2.13	0	0
120219	1	7.74	2.34	0.00	0.00	6	1.0261236	-37.483915	69.00	1	1.100	0.900	34.21	4.40	0	0
120220	1	0.42	0.04	0.00	0.00	6	1.0165488	-34.232645	69.00	1	1.100	0.900	34.35	2.10	0	0
120221	1	9.92	1.08	0.00	25.00	6	1.0383369	-38.106400	69.00	1	1.100	0.900	34.27	4.52	0	0
120222	1	0.00	0.00	0.00	0.00	6	1.0159722	-31.504388	138.00	1	1.100	0.900	33.83	2.20	0	0
120223	1	46.71	11.62	0.00	0.00	6	1.0171153	-33.667391	69.00	1	1.100	0.900	34.24	2.17	0	0
120224	1	10.21	2.57	0.00	0.00	6	1.0158030	-34.231875	69.00	1	1.100	0.900	34.28	2.14	0	0
120225	1	27.89	7.57	0.00	0.00	6	0.9892573	-39.808893	69.00	1	1.100	0.900	36.50	2.42	0	0
120226	1	28.66	3.86	0.00	0.00	6	0.9977676	-37.904390	69.00	1	1.100	0.900	35.12	3.73	0	0
120227	1	0.00	0.00	0.00	0.00	6	0.9972126	-37.198216	138.00	1	1.100	0.900	35.52	3.61	0	0
120228	1	29.65	8.22	0.00	0.00	6	0.9879943	-39.751414	69.00	1	1.100	0.900	35.91	3.63	0	0
120229	1	22.31	14.30	0.00	0.00	6	0.9836799	-39.969529	69.00	1	1.100	0.900	36.04	3.16	0	0
120230	1	33.14	7.16	0.00	0.00	6	0.9918229	-39.962374	69.00	1	1.100	0.900	35.73	4.19	0	0
120231	1	26.75	8.07	0.00	0.00	6	0.9927748	-39.052808	69.00	1	1.100	0.900	35.39	4.12	0	0
120232	1	18.45	1.68	0.00	0.00	6	0.9996722	-37.769007	69.00	1	1.100	0.900	35.10	3.45	0	0
120233	1	33.35	11.00	0.00	0.00	6	0.9873506	-39.996030	69.00	1	1.100	0.900	35.83	3.87	0	0
120234	1	28.53	9.59	0.00	0.00	6	0.9892940	-39.719770	69.00	1	1.100	0.900	36.24	2.61	0	0
120235	1	0.00	0.00	0.00	0.00	6	1.0035942	-36.829647	138.00	1	1.100	0.900	36.52	1.75	0	0
120236	1	16.68	5.83	0.00	0.00	6	0.9967046	-39.260721	69.00	1	1.100	0.900	36.18	2.46	0	0
120237	1	16.77	4.98	0.00	0.00	6	0.9872126	-39.854528	69.00	1	1.100	0.900	35.89	3.68	0	0
120238	1	13.43	4.44	0.00	0.00	6	1.0000618	-39.312496	69.00	1	1.100	0.900	36.03	2.59	0	0
120239	1	74.85	49.22	0.00	0.00	6	0.9974407	-36.603125	138.00	1	1.100	0.900	35.19	4.18	0	0
120240	1	34.03	8.03	0.00	0.00	6	0.9973505	-39.113227	69.00	1	1.100	0.900	35.51	4.31	0	0
120241	1	0.00	0.00	0.00	0.00	6	1.0061132	-34.798769	138.00	1	1.100	0.900	34.68	3.85	0	0
120242	1	18.70	6.45	0.00	0.00	6	0.9990999	-37.717855	69.00	1	1.100	0.900	35.09	3.53	0	0
120243	1	19.22	4.84	0.00	0.00	6	0.9842313	-39.965076	69.00	1	1.100	0.900	36.09	3.03	0	0
120244	1	6.52	0.17	0.00	0.00	6	1.0078174	-35.407491	69.00	1	1.100	0.900	34.04	3.38	0	0
120245	1	0.00	0.00	0.00	0.00	6	1.0120323	-32.630514	138.00	1	1.100	0.900	33.79	2.63	0	0
120246	1	40.11	10.52	0.00	0.00	6	1.0036822	-35.246931	69.00	1	1.100	0.900	34.09	3.04	0	0
120247	1	30.65	9.88	0.00	0.00	6	0.9985502	-35.968847	69.00	1	1.100	0.900	34.21	3.01	0	0
120248	1	79.27	28.43	0.00	0.00	6	1.0059006	-31.766030	138.00	1	1.100	0.900	33.42	3.53	0	0
120249	1	30.44	9.34	0.00	0.00	6	1.0071941	-34.492136	69.00	1	1.100	0.900	33.95	3.78	0	0
120250	1	5.98	1.58	0.00	0.00	6	1.0078131	-35.589743	69.00	1	1.100	0.900	34.04	3.74	0	0
120251	1	28.64	9.13	0.00	0.00	6	1.0030308	-35.255755	69.00	1	1.100	0.900	34.05	3.17	0	0
120252	1	0.00	0.00	0.00	0.00	6	1.0086230	-32.575187	138.00	1	1.100	0.900	33.67	3.03	0	0
120253	1	40.07	8.07	0.00	0.00	6	1.0082388	-35.144136	69.00	1	1.100	0.900	34.06	3.12	0	0
120254	1	6.54	1.47	0.00	0.00	6	1.0129164	-35.865955	69.00	1	1.100	0.900	34.15	2.50	0	0
120255	1	12.12	2.64	0.00	0.00	6	1.0090068	-35.992620	69.00	1	1.100	0.900	34.07	3.92	0	0
120256	1	5.48	1.64	0.00	0.00	6	1.0139514	-36.495069	69.00	1	1.100	0.900	34.14	4.26	0	0
120257	1	2.26	0.19	0.00	0.00	6	1.0051678	-34.817781	69.00	1	1.100	0.900	33.98	3.54	0	0
120258	1	0.00	0.00	0.00	0.00	6	1.0151287	-33.473144	138.00	1	1.100	0.900	33.90	2.43	0	0
120259	1	62.67	13.03	0.00	0.00	6	1.0208009	-35.700323	69.00	1	1.100	0.900	34.12	2.52	0	0
120260	1	0.00	0.00	0.00	0.00	6	1.0190545	-33.576491	138.00	1	1.100	0.900	33.97	2.14	0	0
120261	1	25.48	2.41	0.00	0.00	6	1.0128356	-35.815756	69.00	1	1.100	0.900	34.15	2.50	0	0
120262	1	24.03	2.91	0.00	0.00	6	1.0052929	-37.448032	69.00	1	1.100	0.900	34.80	4.02	0	0
120263	1	24.57	4.23	0.00	0.00	6	1.0079494	-37.415101	69.00	1	1.100	0.900	34.59	2.99	0	0
120264	1	21.71	2.34	0.00	0.00	6	1.0030249	-36.523705	69.00	1	1.100	0.900	34.61	2.80	0	0
120265	1	22.74	8.03	0.00	0.00	6	1.0196182	-38.347826	69.00	1	1.100	0.900	34.38	3.25	0	0
120266	1	22.52	6.91	0.00	0.00	6	1.0066002	-37.535835	69.00	1	1.100	0.900	34.87	4.29	0	0
120267	1	30.26	4.07	0.00	0.00	6	1.0053828	-37.432227	69.00	1	1.100	0.900	34.63	3.19	0	0
120268	1	0.00	0.00	0.00	0.00	6	1.0091196	-34.340779	138.00	1	1.100	0.900	34.56	2.66	0	0
120269	1	26.15	5.60	0.00	0.00	6	1.0057934	-36.289101	69.00	1	1.100	0.900	34.62	3.00	0	0
120270	1	15.63	1.87	0.00	0.00	6	1.0035977	-37.303422	69.00	1	1.100	0.900	34.75	2.97	0	0
120271	1	27.83	5.19	0.00	0.00	6	1.0054358	-38.370654	69.00	1	1.100	0.900	34.38	3.76	0	0
120272	1	26.62	4.48	0.00	0.00	6	1.0106644	-38.250511	69.00	1	1.100	0.900	34.33	3.53	0	0
120273	1	20.05	5.40	0.00	94.70	6	1.0280047	-38.533222	69.00	1	1.100	0.900	34.37	3.35	0	0
120274	1	21.19	2.53	0.00	0.00	6	1.0051105	-37.070289	69.00	1	1.100	0.900	34.72	3.53	0	0
120275	1	0.00	0.00	0.00	0.00	6	1.0077843	-34.612839	138.00	1	1.100	0.900	34.61	2.95	0	0
120276	1	30.09	7.62	0.00	0.00	6	1.0056398	-37.066373	69.00	1	1.100	0.900	34.73	3.47	0	0
120277	1	0.00	0.00	0.00	0.00	6	1.0198585	-36.821434	138.00	1	1.100	0.900	34.59	5.23	0	0
120278	1	31.83	7.10	0.00	0.00	6	1.0095091	-37.507087	69.00	1	1.100	0.900	34.91	4.54	0	0
120279	1	0.00	0.00	0.00	0.00	6	1.0217884	-36.387199	138.00	1	1.100	0.900	34.15	2.57	0	0
120280	1	28.22	0.98	0.00	0.00	6	1.0179941	-37.698424	69.00	1	1.100	0.900	34.24	3.36	0	0
120281	1	21.69	0.79	0.00	0.00	6	1.0171022	-38.405274	69.00	1	1.100	0.900	34.36	3.31	0	0
120282	1	25.88	9.07	0.00	0.00	6	0.9925169	-38.393352	69.00	1	1.100	0.900	35.19	3.80	0	0
120283	1	30.38	5.48	0.00	0.00	6	0.9990738	-37.704958	69.00	1	1.100	0.900	34.88	3.24	0	0
120284	1	14.51	1.83	0.00	0.00	6	1.0022415	-36.330719	69.00	1	1.100	0.900	34.47	3.00	0	0
120285	1	27.10	9.63	0.00	0.00	6	0.9904098	-38.465500	69.00	1	1.100	0.900	35.18	3.89	0	0
120286	1	12.24	3.90	0.00	45.00	6	1.0399546	-36.492952	69.00	1	1.100	0.900	34.14	2.71	0	0
120287	1	0.00	0.00	0.00	0.00	6	1.0105194	-34.131791	138.00	1	1.100	0.900	34.56	2.42	0	0
120288	1	25.15	6.81	0.00	0.00	6	1.0064085	-37.073582	69.00	1	1.100	0.900	34.70	2.87	0	0
120289	1	0.00	0.00	0.00	0.00	6	1.0074675	-35.918770	138.00	1	1.100	0.900	38.26	5.89	0	0
120290	1	28.53	7.60	0.00	0.00	6	1.0072888	-38.505905	69.00	1	1.100	0.900	39.19	4.91	0	0
120291	1	16.83	5.73	0.00	0.00	6	1.0030083	-39.364034	69.00	1	1.100	0.900	39.87	4.30	0	0
120292	1	0.00	0.00	0.00	0.00	6	1.0076417	-36.807197	138.00	1	1.100	0.900	38.57	5.69	0	0
120293	1	6.47	0.77	0.00	0.00	6	1.0115729	-38.193047	69.00	1	1.100	0.900	39.14	5.37	0	0
120294	1	5.37	1.33	0.00	0.00	6	1.0065637	-38.712803	69.00	1	1.100	0.900	39.36	4.87	0	0
120295	1	9.05	1.62	0.00	0.00	6	1.0066915	-39.732916	69.00	1	1.100	0.900	39.45	3.73	0	0
120296	1	0.66	0.23	0.00	0.00	6	1.0082335	-40.370218	69.00	1	1.100	0.900	39.55	2.87	0	0
120297	1	4.32	0.42	0.00	0.00	6	1.0139294	-37.959668	69.00	1	1.100	0.900	37.38	5.41	0	0
120298	1	17.29	1.91	0.00	0.00	6	1.0072669	-38.584161	69.00	1	1.100	0.900	38.58	5.11	0	0
120299	1	2.39	0.37	0.00	0.00	6	1.0120779	-38.164493	69.00	1	1.100	0.900	38.63	5.38	0	0
120300	1	12.85	3.51	0.00	0.00	6	1.0190133	-38.994582	69.00	1	1.100	0.900	35.49	5.65	0	0
120301	1	26.23	3.94	0.00	0.00	6	1.0070126	-35.155753	69.00	1	1.100	0.900	34.15	4.65	0	0
120302	1	0.00	0.00	0.00	0.00	6	1.0164947	-33.265577	138.00	1	1.100	0.900	33.58	5.90	0	0
120303	1	10.77	2.78	0.00	0.00	6	1.0144573	-34.902539	69.00	1	1.100	0.900	34.28	5.26	0	0
120304	1	11.19	3.03	0.00	0.00	6	1.0172945	-39.334316	69.00	1	1.100	0.900	35.40	5.34	0	0
120305	1	17.70	3.03	0.00	0.00	6	0.9994521	-37.975375	69.00	1	1.100	0.900	34.51	4.48	0	0
120306	1	19.15	1.20	0.00	0.00	6	1.0059050	-36.826791	69.00	1	1.100	0.900	34.34	4.86	0	0
120307	1	9.46	1.04	0.00	0.00	6	1.0085756	-36.456663	69.00	1	1.100	0.900	34.27	4.87	0	0
120308	1	5.46	1.89	0.00	0.00	6	1.0136184	-35.504983	69.00	1	1.100	0.900	34.62	5.34	0	0
120309	1	0.00	0.00	0.00	0.00	6	1.0049507	-32.779371	138.00	1	1.100	0.900	33.59	3.91	0	0
120310	1	53.89	18.76	0.00	0.00	6	1.0104160	-35.983758	69.00	1	1.100	0.900	34.25	5.06	0	0
120311	1	0.00	0.00	0.00	0.00	6	1.0263915	-35.720045	138.00	1	1.100	0.900	34.28	5.70	0	0
120312	1	52.42	10.38	0.00	0.00	6	1.0005083	-37.674726	69.00	1	1.100	0.900	34.45	4.69	0	0
120313	1	0.00	0.00	0.00	0.00	6	1.0183631	-36.319693	13.80	1	1.100	0.900	34.35	5.39	0	0
120314	1	0.00	0.00	0.00	0.00	6	1.0183631	-36.319693	1.00	1	1.100	0.900	34.35	5.39	0	0
120315	1	0.00	0.00	0.00	0.00	6	1.0229956	-33.889129	138.00	1	1.100	0.900	33.88	6.18	0	0
120316	1	43.16	15.58	0.00	0.00	6	1.0144142	-35.550513	69.00	1	1.100	0.900	34.36	5.60	0	0
120317	1	0.00	0.00	0.00	0.00	6	1.0290910	-35.463204	138.00	1	1.100	0.900	34.24	5.99	0	0
120318	1	54.12	17.97	0.00	0.00	6	1.0180226	-38.867671	69.00	1	1.100	0.900	35.39	5.62	0	0
120319	1	0.00	0.00	0.00	262.70	6	1.0329950	-34.912612	138.00	1	1.100	0.900	34.09	6.06	0	0
120320	1	43.91	12.76	0.00	0.00	6	1.0140125	-36.130483	69.00	1	1.100	0.900	34.36	5.39	0	0
120321	1	0.00	0.00	0.00	0.00	6	1.0181127	-33.739219	138.00	1	1.100	0.900	33.75	5.96	0	0
120322	1	34.84	10.09	0.00	0.00	6	1.0127390	-35.644242	69.00	1	1.100	0.900	34.27	5.30	0	0
120323	1	23.37	5.27	0.00	0.00	6	1.0109699	-37.255263	69.00	1	1.100	0.900	34.31	4.14	0	0
120324	1	31.88	8.43	0.00	0.00	6	1.0024422	-36.536767	69.00	1	1.100	0.900	34.62	2.62	0	0
120325	1	9.11	1.29	0.00	0.00	6	1.0031048	-37.240655	69.00	1	1.100	0.900	34.78	2.70	0	0
120326	1	0.00	0.00	0.00	0.00	6	1.0162504	-32.550611	138.00	1	1.100	0.900	34.31	2.02	0	0
120327	1	24.72	2.64	0.00	0.00	6	1.0108514	-35.441002	69.00	1	1.100	0.900	34.53	2.31	0	0
120328	1	0.00	0.00	0.00	0.00	6	1.0171638	-32.734296	138.00	1	1.100	0.900	34.78	1.92	0	0
120329	1	35.11	11.68	0.00	0.00	6	1.0116990	-36.356774	69.00	1	1.100	0.900	35.33	2.18	0	0
120330	1	0.00	0.00	0.00	0.00	6	1.0201276	-32.220392	138.00	1	1.100	0.900	34.46	1.75	0	0
120331	1	40.42	6.25	0.00	0.00	6	1.0147489	-35.092043	69.00	1	1.100	0.900	34.70	2.05	0	0
120332	1	23.62	5.85	0.00	0.00	6	1.0110235	-36.107824	69.00	1	1.100	0.900	34.97	2.16	0	0
120333	1	25.98	8.28	0.00	0.00	6	1.0059847	-36.076872	69.00	1	1.100	0.900	34.57	2.46	0	0
120334	1	20.30	5.79	0.00	0.00	6	1.0081056	-35.807504	69.00	1	1.100	0.900	34.48	2.26	0	0
120335	1	8.07	0.98	0.00	0.00	6	1.0138137	-35.479271	69.00	1	1.100	0.900	34.82	2.05	0	0
120336	1	0.00	0.00	0.00	0.00	6	1.0167418	-32.723707	138.00	1	1.100	0.900	34.53	1.96	0	0
120337	1	44.24	10.85	0.00	0.00	6	1.0152228	-34.600493	69.00	1	1.100	0.900	34.69	2.02	0	0
120338	1	0.00	0.00	0.00	0.00	6	1.0078802	-34.681572	138.00	1	1.100	0.900	34.67	2.42	0	0
120339	1	59.54	19.61	0.00	0.00	6	1.0033738	-37.563886	69.00	1	1.100	0.900	35.09	3.09	0	0
120340	1	0.00	0.00	0.00	0.00	6	1.0117706	-33.875641	138.00	1	1.100	0.900	34.58	2.24	0	0
120341	1	67.17	20.21	0.00	0.00	6	1.0036326	-36.768180	69.00	1	1.100	0.900	34.72	2.61	0	0
120342	1	17.81	5.23	0.00	0.00	6	1.0049463	-37.166838	69.00	1	1.100	0.900	34.72	2.83	0	0
120343	1	9.50	2.72	0.00	0.00	6	1.0061501	-38.039564	69.00	1	1.100	0.900	35.82	2.04	0	0
120344	1	7.01	1.41	0.00	0.00	6	1.0045833	-39.629703	69.00	1	1.100	0.900	36.77	1.99	0	0
120345	1	6.41	2.05	0.00	0.00	6	1.0059895	-39.078749	69.00	1	1.100	0.900	36.34	2.00	0	0
120346	1	6.99	1.18	0.00	0.00	6	1.0222120	-42.419327	69.00	1	1.100	0.900	38.36	1.70	0	0
120347	1	6.72	0.75	0.00	0.00	6	1.0093765	-40.230828	69.00	1	1.100	0.900	37.05	1.95	0	0
120348	1	6.20	1.39	0.00	0.00	6	1.0090326	-37.087184	69.00	1	1.100	0.900	35.44	2.06	0	0
120349	1	2.57	0.52	0.00	0.00	6	1.0028137	-38.951779	69.00	1	1.100	0.900	36.56	2.02	0	0
120350	1	0.85	0.31	0.00	0.00	6	1.0271631	-43.778666	69.00	1	1.100	0.900	39.37	1.28	0	0
120351	1	0.00	0.00	0.00	324.00	6	1.0314576	-29.232431	345.00	1	1.100	0.900	33.57	5.03	0	0
120352	1	0.00	0.00	0.00	0.00	6	1.0197719	-32.558234	138.00	1	1.100	0.900	34.38	4.91	0	0
120353	1	25.21	5.37	0.00	0.00	6	1.0247727	-40.260336	69.00	1	1.100	0.900	35.71	5.05	0	0
120354	1	0.00	0.00	0.00	0.00	6	1.0204519	-35.258597	13.80	1	1.100	0.900	34.86	5.00	0	0
120355	1	0.00	0.00	0.00	0.00	6	1.0204519	-35.258597	1.00	1	1.100	0.900	34.86	5.00	0	0
120356	1	82.10	49.08	0.00	0.00	6	1.0084934	-34.197676	138.00	1	1.100	0.900	34.73	4.81	0	0
120357	1	27.10	7.01	0.00	0.00	6	1.0030109	-40.484118	69.00	1	1.100	0.900	35.82	4.70	0	0
120358	1	0.00	0.00	0.00	0.00	6	1.0062157	-36.111036	18.00	1	1.100	0.900	35.08	4.80	0	0
120359	1	0.00	0.00	0.00	0.00	6	1.0062157	-36.111036	1.00	1	1.100	0.900	35.08	4.80	0	0
120360	1	22.16	6.70	0.00	0.00	6	0.9977075	-40.451377	69.00	1	1.100	0.900	35.81	4.54	0	0
120361	1	22.27	2.51	0.00	41.10	6	1.0265180	-40.363921	69.00	1	1.100	0.900	35.64	5.06	0	0
120362	1	15.98	2.61	0.00	0.00	6	1.0161383	-39.624761	69.00	1	1.100	0.900	35.50	4.92	0	0
120363	1	0.00	0.00	0.00	0.00	6	1.0077970	-35.262217	138.00	1	1.100	0.900	34.80	4.64	0	0
120364	1	49.93	6.60	0.00	0.00	6	1.0115629	-38.817075	69.00	1	1.100	0.900	35.38	4.82	0	0
120365	1	36.11	11.62	0.00	72.00	6	1.0248709	-41.196511	69.00	1	1.100	0.900	35.90	5.07	0	0
120366	1	32.39	4.90	0.00	0.00	6	1.0051452	-39.215655	69.00	1	1.100	0.900	35.36	4.80	0	0
120367	1	22.89	4.96	0.00	0.00	6	1.0146753	-40.799480	69.00	1	1.100	0.900	35.88	4.95	0	0
120368	1	22.20	7.20	0.00	0.00	6	0.9927705	-38.173017	69.00	1	1.100	0.900	35.16	4.02	0	0
120369	1	0.00	0.00	0.00	0.00	6	1.0022038	-36.093754	138.00	1	1.100	0.900	34.95	4.42	0	0
120370	1	37.13	7.12	0.00	0.00	6	0.9996510	-37.609728	69.00	1	1.100	0.900	35.15	4.14	0	0
120371	1	0.00	0.00	0.00	0.00	6	1.0209050	-37.217311	138.00	1	1.100	0.900	34.69	5.25	0	0
120372	1	28.87	5.71	0.00	0.00	6	1.0306464	-39.021774	69.00	1	1.100	0.900	35.21	5.31	0	0
120373	1	18.22	5.81	0.00	0.00	6	0.9996174	-38.157418	69.00	1	1.100	0.900	34.52	4.22	0	0
120374	1	0.00	0.00	0.00	0.00	6	1.0023325	-36.365648	138.00	1	1.100	0.900	34.82	4.57	0	0
120375	1	35.63	11.79	0.00	0.00	6	0.9983155	-37.959882	69.00	1	1.100	0.900	34.72	4.30	0	0
120376	1	23.74	6.18	0.00	0.00	6	1.0078292	-39.507486	69.00	1	1.100	0.900	35.35	4.94	0	0
120377	1	12.85	3.47	0.00	0.00	6	1.0144259	-38.933479	69.00	1	1.100	0.900	35.44	5.60	0	0
120378	1	23.24	5.10	0.00	0.00	6	1.0032010	-39.170999	69.00	1	1.100	0.900	35.31	4.78	0	0
120379	1	24.61	7.35	0.00	0.00	6	1.0008384	-38.329191	69.00	1	1.100	0.900	35.21	4.56	0	0
120380	1	0.00	0.00	0.00	0.00	6	1.0045937	-35.717918	138.00	1	1.100	0.900	34.83	4.57	0	0
120381	1	26.11	7.51	0.00	0.00	6	1.0023293	-37.784280	69.00	1	1.100	0.900	35.16	4.46	0	0
120382	1	21.79	1.60	0.00	0.00	6	1.0177590	-39.573658	69.00	1	1.100	0.900	35.40	5.14	0	0
120383	1	29.70	8.40	0.00	116.20	6	1.0341183	-39.825788	69.00	1	1.100	0.900	35.39	5.33	0	0
120384	1	16.77	1.56	0.00	0.00	6	1.0009635	-37.724671	69.00	1	1.100	0.900	35.09	4.24	0	0
120385	1	18.45	5.52	0.00	0.00	6	1.0058810	-39.446503	69.00	1	1.100	0.900	35.44	4.71	0	0
120386	1	24.20	6.56	0.00	0.00	6	1.0030755	-37.601576	69.00	1	1.100	0.900	34.94	4.11	0	0
120387	1	36.92	6.56	0.00	0.00	6	0.9987673	-39.640687	69.00	1	1.100	0.900	35.43	2.74	0	0
120388	1	39.24	1.31	0.00	179.40	6	1.0231459	-39.663512	69.00	1	1.100	0.900	35.57	2.86	0	0
120389	1	22.54	6.16	0.00	0.00	6	1.0042483	-38.355034	69.00	1	1.100	0.900	35.85	2.34	0	0
120390	1	0.00	0.00	0.00	0.00	6	1.0040210	-36.939567	138.00	1	1.100	0.900	36.20	2.22	0	0
120391	1	30.86	10.77	0.00	0.00	6	1.0011142	-38.555765	69.00	1	1.100	0.900	36.33	2.13	0	0
120392	1	31.69	10.15	0.00	0.00	6	1.0103691	-39.077833	69.00	1	1.100	0.900	35.54	2.76	0	0
120393	1	36.54	9.92	0.00	0.00	6	1.0009141	-38.680681	69.00	1	1.100	0.900	35.08	2.73	0	0
120394	1	28.55	7.57	0.00	0.00	6	1.0015667	-39.538611	69.00	1	1.100	0.900	35.69	2.71	0	0
120395	1	9.32	3.05	0.00	0.00	6	1.0060862	-37.676291	69.00	1	1.100	0.900	35.72	2.24	0	0
120396	1	0.00	0.00	0.00	0.00	6	1.0016063	-36.551699	138.00	1	1.100	0.900	34.76	2.53	0	0
120397	1	86.37	22.72	0.00	0.00	6	1.0040149	-39.091567	69.00	1	1.100	0.900	35.24	2.75	0	0
120398	1	0.00	0.00	0.00	0.00	6	1.0008454	-37.353881	138.00	1	1.100	0.900	35.86	2.87	0	0
120399	1	21.60	3.30	0.00	0.00	6	1.0065978	-39.191438	69.00	1	1.100	0.900	35.83	2.72	0	0
120400	1	33.06	7.39	0.00	0.00	6	1.0098316	-37.475392	69.00	1	1.100	0.900	34.35	2.87	0	0
120401	1	0.00	0.00	0.00	0.00	6	1.0264752	-35.515105	138.00	1	1.100	0.900	34.27	2.12	0	0
120402	1	39.16	7.93	0.00	0.00	6	1.0143196	-37.531230	69.00	1	1.100	0.900	34.43	2.90	0	0
120403	1	0.00	0.00	0.00	0.00	6	1.0229641	-34.384696	138.00	1	1.100	0.900	34.03	1.99	0	0
120404	1	17.39	2.55	0.00	0.00	6	1.0186703	-34.562677	69.00	1	1.100	0.900	34.12	2.08	0	0
120405	1	43.56	5.25	0.00	0.00	6	1.0079669	-36.500249	69.00	1	1.100	0.900	34.35	2.23	0	0
120406	1	0.00	0.00	0.00	0.00	6	1.0235305	-34.493434	138.00	1	1.100	0.900	34.39	1.98	0	0
120407	1	32.27	6.39	0.00	0.00	6	1.0138278	-35.557762	69.00	1	1.100	0.900	34.65	2.12	0	0
120408	1	30.44	8.88	0.00	0.00	6	1.0083890	-36.207614	69.00	1	1.100	0.900	34.19	2.42	0	0
120409	1	32.56	11.04	0.00	0.00	6	1.0076018	-36.138337	69.00	1	1.100	0.900	34.41	2.20	0	0
120410	1	5.06	1.35	0.00	0.00	6	1.0117442	-35.238769	69.00	1	1.100	0.900	34.47	2.13	0	0
120411	1	0.00	0.00	0.00	135.90	6	1.0277380	-35.411702	138.00	1	1.100	0.900	34.30	2.11	0	0
120412	1	55.93	19.80	0.00	0.00	6	1.0120411	-36.462740	69.00	1	1.100	0.900	34.34	2.23	0	0
120413	1	43.52	5.50	0.00	0.00	6	1.0069108	-36.384705	69.00	1	1.100	0.900	34.27	2.31	0	0
120414	1	27.41	9.84	0.00	0.00	6	1.0096088	-35.627237	69.00	1	1.100	0.900	34.45	2.16	0	0
120415	1	0.00	0.00	0.00	0.00	6	1.0306233	-30.774279	345.00	1	1.100	0.900	36.97	0.34	0	0
120416	1	95.92	16.75	0.00	0.00	6	1.0090325	-35.972918	138.00	1	1.100	0.900	36.66	1.48	0	0
120417	1	33.97	8.03	0.00	0.00	6	1.0017574	-39.024484	69.00	1	1.100	0.900	37.04	1.75	0	0
120418	1	0.00	0.00	0.00	0.00	6	1.0048063	-36.888974	138.00	1	1.100	0.900	36.82	1.63	0	0
120419	1	12.85	3.92	0.00	0.00	6	1.0011534	-39.051854	69.00	1	1.100	0.900	37.23	1.99	0	0
120420	1	7.20	1.56	0.00	0.00	6	1.0016243	-39.569431	69.00	1	1.100	0.900	37.40	1.65	0	0
120421	1	17.78	4.73	0.00	0.00	6	0.9942877	-39.625433	69.00	1	1.100	0.900	37.31	1.77	0	0
120422	1	33.00	11.66	0.00	0.00	6	0.9954082	-39.326391	69.00	1	1.100	0.900	36.88	1.81	0	0
120423	1	37.10	4.69	0.00	0.00	6	0.9972374	-39.174365	69.00	1	1.100	0.900	36.74	1.88	0	0
120424	1	1.89	0.48	0.00	0.00	6	1.0066981	-40.735050	69.00	1	1.100	0.900	38.40	1.49	0	0
120425	1	6.14	0.95	0.00	0.00	6	1.0084838	-40.032586	69.00	1	1.100	0.900	38.38	2.17	0	0
120426	1	16.81	2.82	0.00	0.00	6	0.9964145	-39.436778	69.00	1	1.100	0.900	36.95	1.77	0	0
120427	1	46.59	27.33	0.00	0.00	6	1.0034877	-36.699535	138.00	1	1.100	0.900	36.71	1.54	0	0
120428	1	27.62	9.03	0.00	0.00	6	0.9983197	-39.035298	69.00	1	1.100	0.900	36.96	1.78	0	0
120429	1	21.04	1.16	0.00	0.00	6	0.9953834	-39.503462	69.00	1	1.100	0.900	36.93	1.78	0	0
120430	1	15.40	10.00	0.00	0.00	6	0.9938448	-40.009469	69.00	1	1.100	0.900	37.71	1.69	0	0
120431	1	31.67	11.39	0.00	0.00	6	0.9940213	-39.611922	69.00	1	1.100	0.900	37.28	1.84	0	0
120432	1	8.76	2.18	0.00	0.00	6	0.9958315	-39.408189	69.00	1	1.100	0.900	36.94	2.15	0	0
120433	1	0.00	0.00	0.00	0.00	6	1.0288878	-35.147777	138.00	1	1.100	0.900	34.06	1.81	0	0
120434	2	0.00	0.00	0.00	0.00	6	1.0400000	-34.974525	18.00	1	1.100	0.900	34.00	0.00	0	0
120435	2	0.00	0.00	0.00	0.00	6	1.0349654	-35.019914	13.80	1	1.100	0.900	34.06	1.79	0	0
120436	2	0.00	0.00	0.00	0.00	6	1.0347928	-35.052827	24.00	1	1.100	0.900	34.06	1.79	0	0
120437	1	0.00	0.00	0.00	79.44	6	1.0400000	-27.233428	345.00	1	1.100	0.900	35.14	0.03	0	0
120438	2	0.00	0.00	0.00	0.00	6	1.0411573	-24.572379	13.80	1	1.100	0.900	35.15	0.00	0	0
120439	2	0.00	0.00	0.00	0.00	6	1.0413134	-27.840622	18.00	1	1.100	0.900	35.14	0.09	0	0
120440	1	0.00	0.00	0.00	0.00	6	1.0400000	-27.612989	345.00	1	1.100	0.900	35.31	0.01	0	0
120441	1	9.46	1.20	0.00	0.00	6	1.0243657	-31.203387	138.00	1	1.100	0.900	34.50	1.47	0	0
120442	2	0.00	0.00	0.00	0.00	6	1.0400000	-27.286232	22.00	1	1.100	0.900	35.31	0.00	0	0
120443	2	0.00	0.00	0.00	0.00	6	1.0400000	-26.774341	24.00	1	1.100	0.900	35.31	0.00	0	0
120444	2	0.00	0.00	0.00	0.00	6	1.0516718	-26.902262	18.00	1	1.100	0.900	35.31	0.00	0	0
120445	2	0.00	0.00	0.00	0.00	6	1.0400000	-26.691012	13.80	1	1.100	0.900	35.31	0.00	0	0
120446	2	0.00	0.00	0.00	0.00	6	1.0511638	-27.036733	13.80	1	1.100	0.900	35.31	0.05	0	0
120447	1	0.00	0.00	0.00	33.60	4	1.0014295	-17.267417	345.00	1	1.100	0.900	28.94	4.37	0	0
120448	1	0.00	0.00	0.00	0.00	4	1.0155917	-19.029350	138.00	1	1.100	0.900	28.35	4.29	0	0
120449	2	0.00	0.00	0.00	0.00	4	1.0072123	-17.015716	13.80	1	1.100	0.900	28.91	4.32	0	0
120450	2	0.00	0.00	0.00	0.00	4	1.0191192	-18.860757	13.80	1	1.100	0.900	28.33	4.27	0	0
120451	2	0.00	0.00	0.00	0.00	4	1.0043730	-17.177430	20.00	1	1.100	0.900	28.93	4.34	0	0
120452	2	0.00	0.00	0.00	0.00	4	1.0058221	-17.113038	18.00	1	1.100	0.900	28.92	4.33	0	0
120453	2	0.00	0.00	0.00	0.00	4	1.0032925	-17.194060	22.00	1	1.100	0.900	28.93	4.35	0	0
120454	2	0.00	0.00	0.00	0.00	4	1.0181397	-18.972123	13.80	1	1.100	0.900	28.34	4.27	0	0
120455	2	0.00	0.00	0.00	0.00	4	1.0052537	-17.110455	22.00	1	1.100	0.900	28.92	4.34	0	0
120456	2	0.00	0.00	0.00	0.00	4	1.0178525	-18.962802	13.80	1	1.100	0.900	28.34	4.27	0	0
120457	2	0.00	0.00	0.00	0.00	4	1.0041592	-17.208376	13.80	1	1.100	0.900	28.93	4.34	0	0
120458	2	0.00	0.00	0.00	0.00	4	1.0198791	-18.905406	13.80	1	1.100	0.900	28.34	4.26	0	0
120459	2	0.00	0.00	0.00	0.00	4	1.0182955	-18.947766	18.00	1	1.100	0.900	28.34	4.27	0	0
120460	2	0.00	0.00	0.00	0.00	4	1.0051405	-17.104355	13.80	1	1.100	0.900	28.92	4.34	0	0
120461	2	0.00	0.00	0.00	0.00	4	1.0176543	-19.005980	18.00	1	1.100	0.900	28.35	4.28	0	0
120462	1	0.00	0.00	0.00	0.00	6	1.0400050	-27.161505	345.00	1	1.100	0.900	35.12	0.02	0	0
120463	2	0.00	0.00	0.00	0.00	6	1.0407363	-24.813397	18.00	1	1.100	0.900	35.13	0.08	0	0
120464	2	0.00	0.00	0.00	0.00	6	1.0411057	-24.807582	22.00	1	1.100	0.900	35.14	0.08	0	0
120466	1	0.00	0.00	0.00	0.00	4	1.0420001	-15.843208	138.00	1	1.100	0.900	27.29	0.01	0	0
120467	2	0.00	0.00	0.00	0.00	4	1.0487010	-15.320410	20.00	1	1.100	0.900	27.30	0.00	0	0
120468	1	0.00	0.00	0.00	0.00	6	1.0400000	-27.120917	345.00	1	1.100	0.900	35.10	0.01	0	0
120469	2	0.00	0.00	0.00	0.00	6	1.0426190	-25.888205	13.80	1	1.100	0.900	35.11	0.00	0	0
120470	2	0.00	0.00	0.00	0.00	6	1.0416614	-26.258193	13.80	1	1.100	0.900	35.11	0.02	0	0
120471	1	0.00	0.00	0.00	297.00	6	1.0404076	-27.598452	345.00	1	1.100	0.900	35.29	0.02	0	0
120472	2	0.00	0.00	0.00	0.00	6	1.0400000	-26.365173	13.80	1	1.100	0.900	35.30	0.00	0	0
120473	2	0.00	0.00	0.00	0.00	6	1.0545290	-27.143007	13.80	1	1.100	0.900	35.30	0.07	0	0
120474	2	0.00	0.00	0.00	0.00	6	1.0400000	-26.588782	13.80	1	1.100	0.900	35.30	0.00	0	0
120475	1	8.92	2.41	0.00	0.00	6	1.0062766	-38.451418	69.00	1	1.100	0.900	35.34	2.91	0	0
120476	1	0.00	0.00	0.00	0.00	6	1.0062766	-38.451418	13.80	1	1.100	0.900	35.34	2.91	0	0
120477	1	0.00	0.00	0.00	0.00	6	1.0062766	-38.451418	13.80	1	1.100	0.900	35.34	2.91	0	0
120478	1	0.00	0.00	0.00	0.00	6	1.0062766	-38.451418	1.00	1	1.100	0.900	35.34	2.91	0	0
120479	1	0.00	0.00	0.00	0.00	6	1.0062766	-38.451418	13.80	1	1.100	0.900	35.34	2.91	0	0
120480	1	0.00	0.00	0.00	0.00	6	1.0062766	-38.451418	13.80	1	1.100	0.900	35.34	2.91	0	0
120481	1	0.00	0.00	0.00	0.00	6	1.0062766	-38.451418	13.80	1	1.100	0.900	35.34	2.91	0	0
120482	1	0.00	0.00	0.00	0.00	6	1.0106021	-35.857334	69.00	1	1.100	0.900	34.14	2.75	0	0
120483	1	0.00	0.00	0.00	0.00	6	1.0106021	-35.857334	13.20	1	1.100	0.900	34.14	2.75	0	0
120484	1	0.00	0.00	0.00	0.00	6	1.0106021	-35.857334	13.20	1	1.100	0.900	34.14	2.75	0	0
120485	1	0.00	0.00	0.00	0.00	6	1.0106021	-35.857334	1.00	1	1.100	0.900	34.14	2.75	0	0
120486	1	0.00	0.00	0.00	0.00	6	1.0106021	-35.857334	18.00	1	1.100	0.900	34.14	2.75	0	0
120487	1	0.00	0.00	0.00	0.00	6	1.0106021	-35.857334	18.00	1	1.100	0.900	34.14	2.75	0	0
120488	1	0.00	0.00	0.00	0.00	6	1.0106021	-35.857334	13.80	1	1.100	0.900	34.14	2.75	0	0
120489	1	0.00	0.00	0.00	0.00	6	1.0144415	-35.548900	69.00	1	1.100	0.900	34.88	2.06	0	0
120490	2	0.00	0.00	0.00	0.00	6	1.0187862	-35.069476	24.00	1	1.100	0.900	34.86	2.05	0	0
120492	1	1.00	0.12	0.00	0.00	3	1.0400301	-2.639618	138.00	1	1.100	0.900	12.21	0.23	0	0
120493	2	0.00	0.00	0.00	0.00	3	1.0400000	-2.232465	13.80	1	1.100	0.900	12.21	0.00	0	0
120494	1	0.00	0.00	0.00	0.00	6	1.0305209	-27.498671	345.00	1	1.100	0.900	34.30	1.06	0	0
120495	1	0.00	0.00	0.00	0.00	6	1.0250739	-29.585780	138.00	1	1.100	0.900	33.84	1.71	0	0
120496	1	0.00	0.00	0.00	0.00	6	1.0305209	-27.498671	18.00	1	1.100	0.900	34.30	1.06	0	0
120497	1	0.00	0.00	0.00	0.00	6	1.0204145	-33.958915	69.00	1	1.100	0.900	34.48	2.00	0	0
120498	2	0.00	0.00	0.00	0.00	6	1.0224858	-33.653727	24.00	1	1.100	0.900	34.46	2.00	0	0
120499	1	0.00	0.00	0.00	0.00	6	1.0202346	-34.142243	69.00	1	1.100	0.900	34.53	2.01	0	0
120500	2	0.00	0.00	0.00	0.00	6	1.0230806	-33.759691	13.80	1	1.100	0.900	34.51	2.01	0	0
120501	1	0.00	0.00	0.00	0.00	6	1.0234409	-32.664419	138.00	1	1.100	0.900	34.45	1.77	0	0
120502	1	0.00	0.00	0.00	0.00	6	1.0218946	-33.652410	69.00	1	1.100	0.900	34.45	1.96	0	0
120503	2	0.00	0.00	0.00	0.00	6	1.0315398	-31.669813	18.00	1	1.100	0.900	34.40	1.75	0	0
120504	1	0.00	0.00	0.00	0.00	6	1.0029956	-35.687620	138.00	1	1.100	0.900	34.63	2.46	0	0
120505	1	0.00	0.00	0.00	0.00	6	1.0029956	-35.687620	13.80	1	1.100	0.900	34.63	2.46	0	0
120506	1	14.61	2.84	0.00	0.00	3	1.0401318	-1.955658	138.00	1	1.100	0.900	9.98	0.41	0	0
120507	2	0.00	0.00	0.00	0.00	3	1.0400000	-1.216454	22.00	1	1.100	0.900	9.99	0.00	0	0
120508	1	0.00	0.00	0.00	0.00	6	1.0057420	-37.830065	69.00	1	1.100	0.900	35.83	2.22	0	0
120509	1	0.00	0.00	0.00	0.00	6	1.0057420	-37.830065	18.00	1	1.100	0.900	35.83	2.22	0	0
120511	1	14.11	0.17	0.00	0.00	3	1.0390237	-12.702909	138.00	1	1.100	0.900	19.03	0.48	0	0
120512	2	0.00	0.00	0.00	0.00	3	1.0400000	-12.321422	22.00	1	1.100	0.900	19.02	0.00	0	0
120513	1	0.00	0.00	0.00	0.00	6	1.0101453	-36.240493	69.00	1	1.100	0.900	34.18	2.78	0	0
120514	1	0.00	0.00	0.00	0.00	6	1.0101453	-36.240493	13.80	1	1.100	0.900	34.18	2.78	0	0
120515	1	0.00	0.00	0.00	0.00	6	1.0101453	-36.240493	22.00	1	1.100	0.900	34.18	2.78	0	0
120516	1	0.00	0.00	0.00	0.00	6	1.0101453	-36.240493	18.00	1	1.100	0.900	34.18	2.78	0	0
120517	1	0.00	0.00	0.00	0.00	6	1.0217142	-31.840225	138.00	1	1.100	0.900	34.94	1.82	0	0
120518	1	0.00	0.00	0.00	0.00	6	1.0217142	-31.840225	13.80	1	1.100	0.900	34.94	1.82	0	0
120519	1	7.78	2.20	0.00	20.70	3	1.0311979	-19.297965	138.00	1	1.100	0.900	20.70	10.92	0	0
120520	1	0.00	0.00	0.00	0.00	3	1.0311979	-19.297965	13.80	1	1.100	0.900	20.70	10.92	0	0
120521	1	0.00	0.00	0.00	0.00	6	1.0067262	-34.420542	138.00	1	1.100	0.900	34.46	2.35	0	0
120522	1	0.00	0.00	0.00	0.00	6	1.0067262	-34.420542	13.20	1	1.100	0.900	34.46	2.35	0	0
120523	1	0.00	0.00	0.00	0.00	6	1.0003719	-36.101014	69.00	1	1.100	0.900	34.31	3.01	0	0
120524	2	0.00	0.00	0.00	0.00	6	1.0019283	-36.068548	18.00	1	1.100	0.900	34.30	3.00	0	0
120525	1	0.00	0.00	0.00	0.00	6	1.0001105	-36.084077	69.00	1	1.100	0.900	34.29	3.01	0	0
120526	1	0.00	0.00	0.00	0.00	6	1.0001105	-36.084077	13.80	1	1.100	0.900	34.29	3.01	0	0
130001	1	16.31	2.32	0.00	0.00	5	1.0189387	-60.187871	138.00	1	1.100	0.900	47.34	1.96	0	0
130002	1	12.68	1.25	0.00	0.00	5	1.0100915	-60.214252	138.00	1	1.100	0.900	47.73	2.25	0	0
130003	1	6.54	0.81	0.00	0.00	5	1.0078638	-61.201514	138.00	1	1.100	0.900	47.83	2.42	0	0
130004	1	57.40	11.68	0.00	44.10	5	1.0298805	-46.189622	138.00	1	1.100	0.900	48.08	1.19	0	0
130005	1	12.18	3.22	0.00	0.00	5	0.9780682	-45.963315	138.00	1	1.100	0.900	53.42	3.73	0	0
130006	1	12.02	0.79	0.00	0.00	5	1.0114557	-54.886285	138.00	1	1.100	0.900	48.70	2.18	0	0
130007	1	5.85	1.74	0.00	0.00	5	1.0023100	-57.703556	138.00	1	1.100	0.900	50.25	3.27	0	0
130008	1	6.35	2.05	0.00	0.00	5	1.0108819	-52.586541	138.00	1	1.100	0.900	48.82	2.21	0	0
130009	1	0.54	0.08	0.00	0.00	5	1.0126925	-36.019096	138.00	1	1.100	0.900	51.20	1.65	0	0
130010	1	3.86	1.31	0.00	0.00	5	1.0093654	-54.476951	138.00	1	1.100	0.900	49.16	2.50	0	0
130011	1	6.97	1.70	0.00	0.00	8	1.0132559	-55.066820	138.00	1	1.100	0.900	48.61	2.07	0	0
130012	1	20.40	6.50	0.00	0.00	5	1.0030846	-62.102195	138.00	1	1.100	0.900	49.22	2.96	0	0
130013	1	6.20	1.29	0.00	0.00	5	1.0077696	-60.098452	138.00	1	1.100	0.900	48.45	2.37	0	0
130014	1	0.08	0.02	0.00	0.00	5	1.0250031	-49.116926	138.00	1	1.100	0.900	48.43	1.77	0	0
130015	1	6.23	1.16	0.00	0.00	5	0.9873449	-42.408444	138.00	1	1.100	0.900	52.39	3.16	0	0
130016	1	52.71	21.87	0.00	0.00	5	1.0075128	-57.344714	138.00	1	1.100	0.900	50.20	3.22	0	0
130017	1	6.50	1.95	0.00	0.00	5	1.0074299	-59.839347	138.00	1	1.100	0.900	48.35	2.29	0	0
130018	1	25.44	4.71	0.00	0.00	5	1.0089234	-55.812194	138.00	1	1.100	0.900	49.48	2.79	0	0
130019	1	11.56	2.30	0.00	0.00	5	1.0067613	-59.448156	138.00	1	1.100	0.900	48.20	2.19	0	0
130020	1	2.39	0.50	0.00	0.00	5	0.9929640	-40.585401	138.00	1	1.100	0.900	51.88	2.84	0	0
130021	1	2.72	0.66	0.00	0.00	5	0.9915973	-40.834603	138.00	1	1.100	0.900	51.78	3.19	0	0
130022	1	0.81	0.12	0.00	0.00	5	1.0018264	-38.522369	138.00	1	1.100	0.900	51.34	2.50	0	0
130023	1	3.57	0.91	0.00	0.00	5	1.0235941	-47.140312	138.00	1	1.100	0.900	48.15	1.37	0	0
130024	1	1.62	0.15	0.00	0.00	5	1.0088232	-49.039997	138.00	1	1.100	0.900	48.43	1.74	0	0
130025	1	0.58	0.21	0.00	0.00	5	1.0099469	-57.068994	138.00	1	1.100	0.900	48.37	2.12	0	0
130026	1	6.43	1.51	0.00	0.00	5	1.0097486	-54.639715	138.00	1	1.100	0.900	49.03	2.41	0	0
130027	1	2.68	0.60	0.00	0.00	5	1.0196237	-49.451428	138.00	1	1.100	0.900	48.27	1.62	0	0
130028	1	10.73	2.12	0.00	0.00	5	1.0020642	-59.472824	138.00	1	1.100	0.900	50.79	3.50	0	0
130029	1	2.24	0.62	0.00	0.00	8	1.0186605	-34.033336	138.00	1	1.100	0.900	50.22	1.38	0	0
130030	1	2.12	0.37	0.00	0.00	5	1.0093696	-53.739827	138.00	1	1.100	0.900	49.03	2.38	0	0
130031	1	11.75	2.78	0.00	0.00	5	1.0199817	-44.871932	138.00	1	1.100	0.900	48.01	1.19	0	0
130032	1	2.51	0.52	0.00	0.00	5	1.0249175	-32.643238	138.00	1	1.100	0.900	50.07	1.04	0	0
130033	1	6.58	0.85	0.00	0.00	5	1.0241513	-32.948057	138.00	1	1.100	0.900	49.97	1.11	0	0
130034	1	3.18	0.19	0.00	0.00	8	1.0168577	-55.176228	138.00	1	1.100	0.900	48.45	1.91	0	0
130035	1	0.00	0.00	0.00	0.00	5	0.9992920	-61.709982	138.00	1	1.100	0.900	51.78	4.00	0	0
130036	1	49.51	8.49	0.00	0.00	5	1.0105939	-65.963204	69.00	1	1.100	0.900	53.78	4.87	0	0
130037	1	0.00	0.00	0.00	0.00	5	1.0041635	-62.858424	138.00	1	1.100	0.900	51.76	4.04	0	0
130038	1	26.85	4.42	0.00	0.00	5	1.0094276	-65.584674	69.00	1	1.100	0.900	52.95	4.77	0	0
130039	1	0.00	0.00	0.00	0.00	5	0.9987207	-61.638607	138.00	1	1.100	0.900	51.92	4.05	0	0
130040	1	60.12	19.34	0.00	0.00	5	0.9949532	-65.159194	69.00	1	1.100	0.900	53.40	4.81	0	0
130041	1	0.00	0.00	0.00	0.00	5	0.9994346	-63.303437	138.00	1	1.100	0.900	50.18	3.43	0	0
130042	1	43.16	12.45	0.00	0.00	5	0.9980360	-65.596770	69.00	1	1.100	0.900	51.79	4.38	0	0
130043	1	0.52	0.06	0.00	0.00	5	0.9953110	-66.096187	69.00	1	1.100	0.900	53.22	4.44	0	0
130044	1	11.46	3.92	0.00	0.00	5	0.9982159	-66.136413	69.00	1	1.100	0.900	52.33	4.55	0	0
130045	1	22.02	5.69	0.00	0.00	5	1.0042055	-67.223012	69.00	1	1.100	0.900	54.64	4.97	0	0
130046	1	52.32	11.19	0.00	0.00	5	0.9932643	-69.904755	69.00	1	1.100	0.900	57.94	4.98	0	0
130047	1	11.23	3.01	0.00	0.00	5	0.9965500	-67.799307	69.00	1	1.100	0.900	55.82	5.09	0	0
130048	1	47.81	16.21	0.00	0.00	5	0.9955803	-68.526839	69.00	1	1.100	0.900	57.88	4.53	0	0
130049	1	55.57	11.62	0.00	586.80	5	1.0284337	-69.393134	69.00	1	1.100	0.900	58.04	4.32	0	0
130050	1	52.00	15.92	0.00	0.00	5	1.0150405	-69.000468	69.00	1	1.100	0.900	57.93	4.46	0	0
130051	1	0.00	0.00	0.00	0.00	5	0.9819331	-58.842410	138.00	1	1.100	0.900	59.57	3.52	0	0
130052	1	59.54	16.29	0.00	0.00	5	1.0082043	-67.041952	69.00	1	1.100	0.900	57.45	4.27	0	0
130053	1	0.00	0.00	0.00	0.00	5	1.0013333	-68.759044	138.00	1	1.100	0.900	57.43	5.20	0	0
130054	1	69.93	20.40	0.00	0.00	5	0.9928937	-69.634242	69.00	1	1.100	0.900	57.69	4.91	0	0
130055	1	53.17	23.08	0.00	0.00	5	0.9792009	-67.824206	69.00	1	1.100	0.900	56.05	5.32	0	0
130056	1	25.07	8.30	0.00	0.00	5	0.9834871	-68.729659	69.00	1	1.100	0.900	56.11	5.42	0	0
130057	1	27.39	12.14	0.00	0.00	5	1.0054842	-69.074017	69.00	1	1.100	0.900	58.12	4.64	0	0
130058	1	39.39	7.57	0.00	0.00	5	0.9906544	-68.265729	69.00	1	1.100	0.900	56.02	5.18	0	0
130059	1	53.19	20.98	0.00	0.00	5	0.9751543	-69.168085	69.00	1	1.100	0.900	56.42	5.50	0	0
130060	1	23.62	9.61	0.00	0.00	5	0.9948485	-68.125804	69.00	1	1.100	0.900	57.42	4.64	0	0
130061	1	28.68	6.91	0.00	0.00	5	0.9933787	-66.817940	69.00	1	1.100	0.900	55.43	4.91	0	0
130062	1	30.24	7.16	0.00	0.00	5	1.0008325	-68.461257	69.00	1	1.100	0.900	57.98	4.47	0	0
130063	1	13.05	4.75	0.00	0.00	5	0.9881317	-68.924207	69.00	1	1.100	0.900	56.34	5.31	0	0
130064	1	35.69	10.71	0.00	0.00	5	1.0061764	-68.007956	69.00	1	1.100	0.900	57.58	4.45	0	0
130065	1	42.79	20.98	0.00	0.00	5	0.9973082	-67.825766	69.00	1	1.100	0.900	57.05	4.68	0	0
130066	1	0.00	0.00	0.00	561.00	5	1.0325366	-63.305455	138.00	1	1.100	0.900	53.85	4.66	0	0
130067	1	93.97	24.90	0.00	0.00	5	1.0015027	-67.511724	69.00	1	1.100	0.900	55.55	5.10	0	0
130068	1	0.00	0.00	0.00	0.00	5	1.0184807	-64.724190	138.00	1	1.100	0.900	54.46	4.88	0	0
130069	1	43.00	15.46	0.00	0.00	5	0.9974647	-67.912603	69.00	1	1.100	0.900	55.64	5.27	0	0
130070	1	39.93	9.77	0.00	0.00	5	0.9936943	-67.866215	69.00	1	1.100	0.900	56.30	4.95	0	0
130071	1	30.88	7.18	0.00	0.00	5	0.9957865	-68.134972	69.00	1	1.100	0.900	57.54	4.58	0	0
130072	1	31.96	9.77	0.00	0.00	5	1.0009031	-67.359978	69.00	1	1.100	0.900	57.29	4.48	0	0
130073	1	79.27	28.62	0.00	116.40	5	1.0206844	-67.444409	69.00	1	1.100	0.900	51.59	3.70	0	0
130074	1	0.00	0.00	0.00	0.00	5	1.0012624	-62.827398	138.00	1	1.100	0.900	51.97	4.10	0	0
130075	1	59.08	5.23	0.00	0.00	5	1.0043339	-66.324464	69.00	1	1.100	0.900	53.34	4.79	0	0
130076	1	0.00	0.00	0.00	0.00	5	1.0115570	-60.599474	138.00	1	1.100	0.900	49.77	3.02	0	0
130077	1	42.67	10.25	0.00	0.00	5	1.0159526	-64.632396	69.00	1	1.100	0.900	49.96	3.42	0	0
130078	1	61.07	14.82	0.00	0.00	5	1.0115353	-66.770604	69.00	1	1.100	0.900	51.03	3.64	0	0
130079	1	15.96	5.50	0.00	0.00	5	1.0065651	-67.863633	69.00	1	1.100	0.900	54.47	5.07	0	0
130080	1	0.00	0.00	0.00	0.00	5	1.0047411	-63.061834	138.00	1	1.100	0.900	51.34	3.68	0	0
130081	1	99.40	23.55	0.00	0.00	5	1.0114474	-65.830496	69.00	1	1.100	0.900	51.80	3.93	0	0
130082	1	0.00	0.00	0.00	0.00	5	1.0037622	-64.502881	138.00	1	1.100	0.900	52.39	4.08	0	0
130083	1	59.60	11.37	0.00	0.00	5	1.0088533	-68.812220	69.00	1	1.100	0.900	55.14	5.18	0	0
130084	1	40.38	13.65	0.00	0.00	5	1.0036903	-68.495238	69.00	1	1.100	0.900	55.81	5.02	0	0
130085	1	24.76	3.18	0.00	0.00	5	1.0027521	-67.148508	69.00	1	1.100	0.900	54.37	4.87	0	0
130086	1	39.03	11.70	0.00	0.00	5	1.0027273	-69.012884	69.00	1	1.100	0.900	56.98	4.92	0	0
130087	1	27.29	7.68	0.00	0.00	5	0.9635506	-65.694064	69.00	1	1.100	0.900	58.90	4.08	0	0
130088	1	57.03	18.05	0.00	0.00	5	1.0053924	-69.846915	69.00	1	1.100	0.900	56.76	5.08	0	0
130089	1	31.27	10.71	0.00	0.00	5	1.0078741	-70.709001	69.00	1	1.100	0.900	57.65	5.18	0	0
130090	1	0.00	0.00	0.00	0.00	5	1.0013800	-60.982859	138.00	1	1.100	0.900	52.13	3.37	0	0
130091	1	35.28	7.51	0.00	0.00	5	1.0071186	-67.112489	69.00	1	1.100	0.900	54.71	4.91	0	0
130092	1	22.06	10.73	0.00	0.00	5	1.0013290	-66.709355	69.00	1	1.100	0.900	53.73	4.84	0	0
130093	1	11.46	2.01	0.00	0.00	5	1.0063710	-66.776290	69.00	1	1.100	0.900	54.52	4.90	0	0
130094	1	17.66	3.18	0.00	0.00	5	1.0127251	-71.592051	69.00	1	1.100	0.900	58.32	5.20	0	0
130095	1	40.45	11.31	0.00	0.00	5	1.0049516	-68.027510	69.00	1	1.100	0.900	55.25	4.98	0	0
130096	1	0.00	0.00	0.00	0.00	5	1.0021994	-65.391007	138.00	1	1.100	0.900	53.14	4.29	0	0
130097	1	54.74	17.47	0.00	0.00	5	1.0040945	-68.591754	69.00	1	1.100	0.900	55.71	5.07	0	0
130098	1	48.71	5.94	0.00	0.00	5	0.9597505	-66.295105	69.00	1	1.100	0.900	59.05	4.15	0	0
130099	1	33.31	10.40	0.00	0.00	5	1.0040238	-68.978927	69.00	1	1.100	0.900	56.20	5.04	0	0
130100	1	0.00	0.00	0.00	0.00	5	0.9796495	-60.492032	138.00	1	1.100	0.900	58.46	3.71	0	0
130101	1	33.20	6.33	0.00	0.00	5	0.9671601	-65.261299	69.00	1	1.100	0.900	58.79	4.03	0	0
130102	1	0.00	0.00	0.00	0.00	5	1.0035358	-66.756650	138.00	1	1.100	0.900	54.12	4.56	0	0
130103	1	52.40	18.91	0.00	0.00	5	1.0096514	-69.974769	69.00	1	1.100	0.900	56.67	5.30	0	0
130104	1	100.27	57.36	0.00	0.00	5	0.9694747	-58.876861	138.00	1	1.100	0.900	57.96	4.02	0	0
130105	1	66.34	12.89	0.00	0.00	5	1.0060180	-65.397483	69.00	1	1.100	0.900	57.07	4.27	0	0
130106	1	98.82	70.27	0.00	0.00	5	0.9672948	-58.078583	138.00	1	1.100	0.900	57.65	4.07	0	0
130107	1	84.02	21.06	0.00	0.00	5	0.9845252	-61.155472	69.00	1	1.100	0.900	56.64	3.86	0	0
130108	1	37.64	8.70	0.00	0.00	5	1.0078121	-66.932955	69.00	1	1.100	0.900	57.04	4.45	0	0
130109	1	0.00	0.00	0.00	0.00	5	1.0276737	-63.714165	138.00	1	1.100	0.900	54.12	4.66	0	0
130110	1	32.08	5.71	0.00	0.00	5	1.0078042	-66.157955	69.00	1	1.100	0.900	55.51	4.67	0	0
130111	1	90.71	32.29	0.00	0.00	5	0.9846180	-66.657347	69.00	1	1.100	0.900	54.93	5.01	0	0
130112	1	47.92	6.56	0.00	0.00	5	1.0018071	-66.640849	69.00	1	1.100	0.900	56.70	4.51	0	0
130113	1	0.00	0.00	0.00	0.00	5	0.9728930	-59.649539	138.00	1	1.100	0.900	58.12	3.93	0	0
130114	1	63.04	21.15	0.00	0.00	5	1.0147745	-66.262710	69.00	1	1.100	0.900	57.38	4.19	0	0
130115	1	26.06	8.49	0.00	0.00	5	0.9985142	-66.596075	69.00	1	1.100	0.900	55.76	4.61	0	0
130116	1	46.44	11.85	0.00	0.00	5	0.9688228	-69.583020	69.00	1	1.100	0.900	57.16	5.60	0	0
130117	1	57.25	16.85	0.00	0.00	5	0.9615955	-68.458796	69.00	1	1.100	0.900	56.54	5.49	0	0
130118	1	0.00	0.00	0.00	0.00	5	1.0016685	-67.615462	138.00	1	1.100	0.900	56.70	5.26	0	0
130119	1	77.11	9.11	0.00	0.00	5	0.9875188	-69.567078	69.00	1	1.100	0.900	56.89	5.26	0	0
130120	1	33.45	14.67	0.00	0.00	5	0.9844921	-69.557320	69.00	1	1.100	0.900	56.82	5.29	0	0
130121	1	0.00	0.00	0.00	0.00	5	1.0058544	-68.431026	138.00	1	1.100	0.900	57.32	5.31	0	0
130122	1	69.64	11.68	0.00	0.00	5	0.9915718	-70.231456	69.00	1	1.100	0.900	59.81	5.74	0	0
130123	1	0.00	0.00	0.00	0.00	5	0.9752678	-67.472718	138.00	1	1.100	0.900	58.52	6.15	0	0
130124	1	100.02	35.98	0.00	0.00	5	0.9624476	-70.803750	69.00	1	1.100	0.900	58.80	6.01	0	0
130125	1	34.45	3.61	0.00	0.00	5	0.9625354	-71.180487	69.00	1	1.100	0.900	58.69	5.91	0	0
130126	1	0.00	0.00	0.00	0.00	5	0.9803540	-64.021395	138.00	1	1.100	0.900	56.28	5.77	0	0
130127	1	64.83	14.92	0.00	0.00	5	0.9648827	-70.492690	69.00	1	1.100	0.900	59.69	6.50	0	0
130128	1	67.03	17.49	0.00	0.00	5	0.9614282	-71.289524	69.00	1	1.100	0.900	60.56	6.52	0	0
130129	1	40.16	12.49	0.00	0.00	5	0.9898191	-71.722169	69.00	1	1.100	0.900	61.62	6.12	0	0
130130	1	37.83	5.23	0.00	0.00	5	0.9636077	-71.313412	69.00	1	1.100	0.900	60.63	6.47	0	0
130131	1	0.00	0.00	0.00	0.00	5	0.9777743	-68.491162	138.00	1	1.100	0.900	59.44	6.27	0	0
130132	1	81.47	34.18	0.00	0.00	5	0.9669600	-70.649557	69.00	1	1.100	0.900	60.11	6.51	0	0
130133	1	0.00	0.00	0.00	0.00	5	0.9887171	-69.494753	138.00	1	1.100	0.900	60.77	6.28	0	0
130134	1	54.93	21.56	0.00	0.00	5	0.9853991	-71.173157	69.00	1	1.100	0.900	61.25	6.22	0	0
130135	1	29.53	9.96	0.00	0.00	5	0.9882593	-71.244009	69.00	1	1.100	0.900	61.27	6.10	0	0
130136	1	49.72	7.68	0.00	101.40	5	1.0367165	-73.615625	69.00	1	1.100	0.900	61.28	5.52	0	0
130137	1	65.87	17.72	0.00	0.00	5	0.9690616	-72.992793	69.00	1	1.100	0.900	63.03	6.15	0	0
130138	1	0.00	0.00	0.00	0.00	5	1.0000078	-70.081079	138.00	1	1.100	0.900	61.82	6.28	0	0
130139	1	74.04	29.92	0.00	0.00	5	0.9704479	-73.077507	69.00	1	1.100	0.900	63.21	6.09	0	0
130140	1	55.76	15.00	0.00	0.00	5	0.9876102	-63.432258	69.00	1	1.100	0.900	52.93	4.61	0	0
130141	1	0.00	0.00	0.00	0.00	5	1.0080044	-60.375845	138.00	1	1.100	0.900	52.54	4.41	0	0
130142	1	72.47	22.87	0.00	0.00	5	0.9954240	-63.343699	69.00	1	1.100	0.900	53.08	4.61	0	0
130143	1	0.00	0.00	0.00	0.00	5	1.0101670	-61.008102	138.00	1	1.100	0.900	52.87	4.50	0	0
130144	1	66.70	11.35	0.00	0.00	5	0.9867256	-63.484190	69.00	1	1.100	0.900	52.92	4.60	0	0
130145	1	0.00	0.00	0.00	0.00	5	1.0024907	-61.797718	13.80	1	1.100	0.900	52.88	4.53	0	0
130146	1	0.00	0.00	0.00	0.00	5	1.0024907	-61.797718	1.00	1	1.100	0.900	52.88	4.53	0	0
130147	1	30.28	6.16	0.00	0.00	5	1.0036571	-63.564047	69.00	1	1.100	0.900	53.47	4.60	0	0
130148	1	34.39	16.35	0.00	0.00	5	0.9709316	-74.175654	69.00	1	1.100	0.900	63.50	5.88	0	0
130149	1	32.06	8.70	0.00	0.00	5	0.9791528	-73.958291	69.00	1	1.100	0.900	61.19	6.10	0	0
130150	1	44.80	11.02	0.00	0.00	5	0.9746599	-73.849010	69.00	1	1.100	0.900	61.64	6.07	0	0
130151	1	42.71	14.86	0.00	0.00	5	0.9899778	-71.980287	69.00	1	1.100	0.900	59.18	5.55	0	0
130152	1	0.00	0.00	0.00	0.00	5	1.0191043	-69.445394	138.00	1	1.100	0.900	57.86	5.35	0	0
130153	1	60.82	22.27	0.00	0.00	5	0.9917238	-71.802468	69.00	1	1.100	0.900	59.03	5.52	0	0
130154	1	0.00	0.00	0.00	0.00	5	1.0148224	-71.158743	138.00	1	1.100	0.900	59.00	5.60	0	0
130155	1	59.14	19.05	0.00	0.00	5	0.9831731	-73.883711	69.00	1	1.100	0.900	60.91	6.10	0	0
130156	1	34.74	12.41	0.00	0.00	5	0.9791360	-72.688026	69.00	1	1.100	0.900	59.89	5.80	0	0
130157	1	37.71	18.18	0.00	0.00	5	0.9264118	-68.212941	69.00	1	1.100	0.900	60.15	4.62	0	0
130158	1	97.53	59.93	0.00	0.00	5	0.9404922	-64.774328	138.00	1	1.100	0.900	59.71	4.39	0	0
130159	1	40.11	4.32	0.00	0.00	5	0.9281164	-67.962565	69.00	1	1.100	0.900	60.11	4.57	0	0
130160	1	0.00	0.00	0.00	0.00	5	1.0222465	-70.742788	138.00	1	1.100	0.900	58.63	5.50	0	0
130161	1	63.87	20.75	0.00	0.00	5	0.9796567	-72.109528	69.00	1	1.100	0.900	59.08	5.74	0	0
130162	1	0.00	0.00	0.00	0.00	5	0.9945388	-70.620000	138.00	1	1.100	0.900	61.95	6.27	0	0
130163	1	112.23	37.02	0.00	0.00	5	0.9729629	-73.968468	69.00	1	1.100	0.900	62.48	6.01	0	0
130164	1	0.00	0.00	0.00	480.00	5	1.0373899	-70.172298	138.00	1	1.100	0.900	58.22	5.34	0	0
130165	1	75.37	22.23	0.00	0.00	5	0.9720143	-71.467580	69.00	1	1.100	0.900	58.54	5.78	0	0
130166	1	0.00	0.00	0.00	0.00	5	1.0083281	-70.752431	13.80	1	1.100	0.900	58.35	5.52	0	0
130167	1	0.00	0.00	0.00	0.00	5	1.0083281	-70.752431	1.00	1	1.100	0.900	58.35	5.52	0	0
130168	1	4.13	0.39	0.00	0.00	5	1.0169879	-72.128948	69.00	1	1.100	0.900	58.88	5.16	0	0
130169	1	7.95	1.14	0.00	0.00	5	1.0201976	-72.141109	69.00	1	1.100	0.900	58.88	5.15	0	0
130170	1	10.09	3.51	0.00	0.00	5	1.0108763	-69.702814	69.00	1	1.100	0.900	55.96	5.22	0	0
130171	1	0.91	0.31	0.00	0.00	5	1.0223320	-70.830001	69.00	1	1.100	0.900	56.60	5.05	0	0
130172	1	10.36	2.86	0.00	0.00	5	1.0150941	-70.844531	69.00	1	1.100	0.900	57.50	5.10	0	0
130173	1	12.53	3.74	0.00	0.00	5	1.0133746	-70.514914	69.00	1	1.100	0.900	56.30	5.13	0	0
130174	1	9.63	2.76	0.00	0.00	5	1.0118777	-70.366993	69.00	1	1.100	0.900	56.20	5.14	0	0
130175	1	0.00	0.00	0.00	0.00	5	1.0041275	-66.076524	138.00	1	1.100	0.900	53.55	4.43	0	0
130176	1	12.93	3.32	0.00	0.00	5	1.0195622	-69.729131	69.00	1	1.100	0.900	55.72	5.10	0	0
130177	1	8.90	0.62	0.00	0.00	5	1.0248936	-72.870649	69.00	1	1.100	0.900	59.38	5.11	0	0
130178	1	10.42	2.43	0.00	0.00	5	1.0127195	-71.858892	69.00	1	1.100	0.900	58.77	5.15	0	0
130179	1	6.74	1.49	0.00	0.00	5	1.0097435	-70.643071	69.00	1	1.100	0.900	57.08	5.12	0	0
130180	1	5.17	1.08	0.00	0.00	5	1.0215836	-71.168401	69.00	1	1.100	0.900	56.98	5.03	0	0
130181	1	25.03	7.39	0.00	0.00	5	1.0126853	-69.959129	69.00	1	1.100	0.900	55.98	5.10	0	0
130182	1	5.10	1.76	0.00	0.00	5	1.0088590	-70.395765	69.00	1	1.100	0.900	57.06	5.11	0	0
130183	1	6.72	1.43	0.00	0.00	5	1.0101767	-70.721243	69.00	1	1.100	0.900	57.56	5.14	0	0
130184	1	7.97	2.10	0.00	0.00	5	1.0192657	-72.326735	69.00	1	1.100	0.900	58.97	5.16	0	0
130185	1	3.90	1.37	0.00	0.00	5	1.0149387	-70.812573	69.00	1	1.100	0.900	57.63	5.09	0	0
130186	1	8.45	1.76	0.00	0.00	5	1.0167841	-70.654736	69.00	1	1.100	0.900	56.43	5.10	0	0
130187	1	10.44	0.87	0.00	0.00	5	1.0119666	-70.716010	69.00	1	1.100	0.900	57.50	5.12	0	0
130188	1	4.98	1.54	0.00	0.00	5	1.0104848	-70.590992	69.00	1	1.100	0.900	57.32	5.11	0	0
130189	1	19.47	6.02	0.00	0.00	5	1.0127275	-69.758539	69.00	1	1.100	0.900	55.87	5.09	0	0
130190	1	0.00	0.00	0.00	0.00	5	1.0042140	-66.346134	138.00	1	1.100	0.900	53.72	4.48	0	0
130191	1	7.82	1.99	0.00	0.00	5	1.0140345	-70.072887	69.00	1	1.100	0.900	56.07	5.20	0	0
130192	1	0.00	0.00	0.00	0.00	5	1.0075187	-67.769825	13.80	1	1.100	0.900	54.61	4.79	0	0
130193	1	0.00	0.00	0.00	0.00	5	1.0075187	-67.769825	1.00	1	1.100	0.900	54.61	4.79	0	0
130194	1	16.75	5.15	0.00	64.00	5	1.0238379	-70.357038	69.00	1	1.100	0.900	56.13	5.04	0	0
130195	1	6.00	1.54	0.00	0.00	5	1.0203950	-71.612506	69.00	1	1.100	0.900	58.39	5.13	0	0
130196	1	10.60	2.51	0.00	0.00	5	1.0144288	-70.800011	69.00	1	1.100	0.900	57.47	5.12	0	0
130197	1	28.78	3.71	0.00	0.00	5	1.0079888	-70.540368	69.00	1	1.100	0.900	56.98	5.12	0	0
130198	1	12.93	2.74	0.00	0.00	5	1.0226651	-70.663724	69.00	1	1.100	0.900	56.42	5.05	0	0
130199	1	5.54	1.39	0.00	0.00	5	1.0290413	-73.085809	69.00	1	1.100	0.900	59.46	5.10	0	0
130200	1	3.26	0.98	0.00	0.00	5	1.0092106	-69.217974	69.00	1	1.100	0.900	55.50	5.18	0	0
130201	1	7.35	1.41	0.00	0.00	5	0.9989201	-65.882747	69.00	1	1.100	0.900	54.08	4.83	0	0
130202	1	6.37	2.01	0.00	0.00	5	0.9971916	-65.908279	69.00	1	1.100	0.900	54.11	4.85	0	0
130203	1	19.47	15.92	0.00	0.00	5	1.0066517	-64.793498	69.00	1	1.100	0.900	54.25	4.72	0	0
130204	1	5.04	1.68	0.00	0.00	5	0.9965085	-65.841987	69.00	1	1.100	0.900	54.03	4.87	0	0
130205	1	9.11	3.30	0.00	0.00	5	0.9903800	-66.131554	69.00	1	1.100	0.900	54.22	4.89	0	0
130206	1	3.84	0.89	0.00	0.00	5	1.0029593	-65.338923	69.00	1	1.100	0.900	54.25	4.83	0	0
130207	1	16.04	4.61	0.00	0.00	5	0.9998816	-65.900456	69.00	1	1.100	0.900	54.87	4.82	0	0
130208	1	2.84	0.73	0.00	0.00	5	1.0101457	-62.527058	69.00	1	1.100	0.900	53.39	4.50	0	0
130209	1	9.55	3.09	0.00	0.00	5	0.9910022	-66.148746	69.00	1	1.100	0.900	54.28	4.88	0	0
130210	1	1.25	0.39	0.00	0.00	5	0.9963355	-65.895330	69.00	1	1.100	0.900	54.06	4.87	0	0
130211	1	6.72	2.43	0.00	74.40	5	1.0437539	-67.447557	69.00	1	1.100	0.900	54.71	4.51	0	0
130212	1	17.56	5.33	0.00	0.00	5	0.9927492	-65.816059	69.00	1	1.100	0.900	53.91	4.88	0	0
130213	1	3.76	1.31	0.00	0.00	5	1.0091625	-64.250124	69.00	1	1.100	0.900	53.93	4.70	0	0
130214	1	3.40	1.12	0.00	0.00	5	1.0241087	-64.379281	69.00	1	1.100	0.900	53.76	4.53	0	0
130215	1	7.16	2.28	0.00	0.00	5	1.0289399	-64.650758	69.00	1	1.100	0.900	53.85	4.51	0	0
130216	1	7.55	1.18	0.00	0.00	5	0.9954315	-65.609510	69.00	1	1.100	0.900	53.79	4.84	0	0
130217	1	5.19	1.04	0.00	0.00	5	1.0026279	-64.706674	69.00	1	1.100	0.900	53.88	4.88	0	0
130218	1	0.75	0.19	0.00	0.00	5	0.9959151	-65.879368	69.00	1	1.100	0.900	54.04	4.90	0	0
130219	1	4.57	1.00	0.00	0.00	5	0.9965797	-66.019209	69.00	1	1.100	0.900	54.46	4.83	0	0
130220	1	0.00	0.00	0.00	0.00	5	1.0013371	-61.466000	138.00	1	1.100	0.900	52.10	4.12	0	0
130221	1	27.43	8.24	0.00	0.00	5	1.0126904	-65.212637	69.00	1	1.100	0.900	53.66	4.73	0	0
130222	1	20.98	8.20	0.00	0.00	5	1.0215289	-66.614241	69.00	1	1.100	0.900	54.85	4.63	0	0
130223	1	5.94	1.72	0.00	0.00	5	0.9952153	-66.083694	69.00	1	1.100	0.900	54.29	4.86	0	0
130224	1	9.05	3.61	0.00	0.00	5	1.0104842	-64.315034	69.00	1	1.100	0.900	53.93	4.68	0	0
130225	1	15.73	5.67	0.00	0.00	5	1.0050909	-65.693273	69.00	1	1.100	0.900	53.97	4.77	0	0
130226	1	3.59	0.58	0.00	0.00	5	1.0111143	-63.585731	69.00	1	1.100	0.900	53.62	4.67	0	0
130227	1	0.00	0.00	0.00	0.00	5	1.0061628	-59.142972	138.00	1	1.100	0.900	51.99	4.22	0	0
130228	1	7.37	2.18	0.00	0.00	5	1.0122014	-63.082629	69.00	1	1.100	0.900	53.41	4.66	0	0
130229	1	1.60	0.58	0.00	0.00	5	1.0095181	-63.974930	69.00	1	1.100	0.900	53.76	4.68	0	0
130230	1	4.15	0.87	0.00	0.00	5	1.0112995	-63.699914	69.00	1	1.100	0.900	53.61	4.59	0	0
130231	1	1.14	0.35	0.00	0.00	5	1.0020035	-65.860643	69.00	1	1.100	0.900	54.87	4.78	0	0
130232	1	4.19	1.22	0.00	0.00	5	0.9993501	-65.192745	69.00	1	1.100	0.900	54.02	4.89	0	0
130233	1	5.75	1.89	0.00	0.00	5	1.0129956	-64.340981	69.00	1	1.100	0.900	53.91	4.66	0	0
130234	1	7.66	0.85	0.00	246.00	5	1.0351961	-64.948648	69.00	1	1.100	0.900	53.94	4.47	0	0
130235	1	5.71	1.95	0.00	0.00	5	1.0133471	-63.796578	69.00	1	1.100	0.900	53.59	4.58	0	0
130236	1	1.10	0.31	0.00	0.00	5	1.0093773	-63.250392	69.00	1	1.100	0.900	53.34	4.61	0	0
130237	1	1.12	0.39	0.00	0.00	5	1.0078390	-61.881783	69.00	1	1.100	0.900	53.06	4.47	0	0
130238	1	4.69	0.31	0.00	0.00	5	1.0097247	-62.554692	69.00	1	1.100	0.900	53.31	4.52	0	0
130239	1	3.69	0.37	0.00	0.00	5	0.9995393	-65.446523	69.00	1	1.100	0.900	54.30	4.88	0	0
130240	1	4.81	1.18	0.00	0.00	5	1.0187767	-66.046732	69.00	1	1.100	0.900	54.25	4.64	0	0
130241	1	2.93	0.75	0.00	0.00	5	1.0099886	-64.232366	69.00	1	1.100	0.900	53.89	4.68	0	0
130242	1	7.45	2.10	0.00	0.00	5	1.0003580	-65.404181	69.00	1	1.100	0.900	54.20	4.86	0	0
130243	1	3.22	0.39	0.00	0.00	5	0.9993208	-65.460816	69.00	1	1.100	0.900	54.12	4.87	0	0
130244	1	3.88	0.46	0.00	0.00	5	0.9988889	-65.314739	69.00	1	1.100	0.900	54.02	4.89	0	0
130245	1	7.30	2.66	0.00	0.00	5	1.0008151	-65.030526	69.00	1	1.100	0.900	53.98	4.88	0	0
130246	1	6.58	1.74	0.00	0.00	5	1.0193214	-62.589432	69.00	1	1.100	0.900	55.07	3.91	0	0
130247	1	3.78	0.73	0.00	0.00	5	0.9968743	-65.940975	69.00	1	1.100	0.900	54.17	4.84	0	0
130248	1	3.40	0.33	0.00	74.90	5	1.0312292	-62.919868	69.00	1	1.100	0.900	55.12	3.80	0	0
130249	1	4.11	1.18	0.00	0.00	5	1.0100040	-62.780378	69.00	1	1.100	0.900	53.41	4.53	0	0
130250	1	2.70	0.71	0.00	0.00	5	0.9970601	-65.751615	69.00	1	1.100	0.900	54.06	4.88	0	0
130251	1	3.22	0.85	0.00	0.00	5	0.9962474	-65.848361	69.00	1	1.100	0.900	54.05	4.89	0	0
130252	1	11.99	4.94	0.00	0.00	5	0.9905844	-66.010220	69.00	1	1.100	0.900	54.08	4.89	0	0
130253	1	0.73	0.25	0.00	0.00	5	0.9978258	-66.323584	69.00	1	1.100	0.900	54.15	4.93	0	0
130254	1	13.74	6.52	0.00	0.00	5	1.0059104	-65.049257	69.00	1	1.100	0.900	54.29	4.75	0	0
130255	1	17.02	14.46	0.00	0.00	5	0.9960937	-65.553117	69.00	1	1.100	0.900	54.34	4.92	0	0
130256	1	6.45	0.50	0.00	66.00	5	1.0247804	-66.422707	69.00	1	1.100	0.900	54.55	4.61	0	0
130257	1	6.14	1.39	0.00	0.00	5	1.0198414	-64.559755	69.00	1	1.100	0.900	53.93	4.60	0	0
130258	1	0.00	0.00	0.00	0.00	5	1.0016566	-59.069391	138.00	1	1.100	0.900	51.96	4.21	0	0
130259	1	7.49	1.27	0.00	0.00	5	1.0041586	-64.390526	69.00	1	1.100	0.900	53.73	4.87	0	0
130260	1	18.82	2.32	0.00	0.00	5	1.0047721	-64.976472	69.00	1	1.100	0.900	54.33	4.75	0	0
130261	1	3.53	0.85	0.00	0.00	5	0.9963283	-65.953675	69.00	1	1.100	0.900	54.08	4.88	0	0
130262	1	9.50	5.35	0.00	0.00	5	1.0069645	-64.655271	69.00	1	1.100	0.900	54.15	4.72	0	0
130263	1	13.28	4.75	0.00	0.00	5	1.0406041	-67.369219	69.00	1	1.100	0.900	54.74	4.53	0	0
130264	1	2.28	0.46	0.00	0.00	5	0.9960064	-65.818644	69.00	1	1.100	0.900	54.04	4.90	0	0
130265	1	0.98	0.35	0.00	0.00	5	1.0095429	-63.638365	69.00	1	1.100	0.900	53.51	4.61	0	0
130266	1	0.15	0.02	0.00	0.00	5	1.0015882	-64.878887	69.00	1	1.100	0.900	53.98	4.88	0	0
130267	1	1.62	0.37	0.00	0.00	5	1.0019245	-65.307161	69.00	1	1.100	0.900	54.25	4.85	0	0
130268	1	2.24	0.37	0.00	0.00	5	1.0150819	-65.740000	69.00	1	1.100	0.900	54.02	4.68	0	0
130269	1	9.11	1.66	0.00	0.00	5	1.0123334	-65.476316	69.00	1	1.100	0.900	53.83	4.71	0	0
130270	1	0.08	0.02	0.00	0.00	5	1.0003160	-65.035451	69.00	1	1.100	0.900	54.00	4.88	0	0
130271	1	0.00	0.00	0.00	0.00	5	0.9865814	-64.818329	138.00	1	1.100	0.900	58.21	4.16	0	0
130272	1	49.66	15.71	0.00	0.00	5	1.0042381	-67.596535	69.00	1	1.100	0.900	57.74	4.43	0	0
130273	1	39.20	8.47	0.00	0.00	5	1.0202728	-68.532734	69.00	1	1.100	0.900	57.70	4.40	0	0
130274	1	39.97	7.97	0.00	0.00	5	0.9470611	-66.602160	69.00	1	1.100	0.900	59.51	4.34	0	0
130275	1	54.02	11.35	0.00	0.00	5	0.9505141	-65.479504	69.00	1	1.100	0.900	59.42	4.26	0	0
130276	1	16.62	1.10	0.00	0.00	5	0.9995254	-72.246408	69.00	1	1.100	0.900	59.50	5.34	0	0
130277	1	40.36	11.77	0.00	0.00	5	1.0036574	-68.728256	69.00	1	1.100	0.900	57.57	4.70	0	0
130278	1	47.52	15.17	0.00	0.00	5	0.9488608	-65.715717	69.00	1	1.100	0.900	59.48	4.31	0	0
130279	1	17.20	3.80	0.00	429.60	5	1.0326508	-68.036448	69.00	1	1.100	0.900	57.64	4.15	0	0
130280	1	0.00	0.00	0.00	0.00	5	0.9580174	-63.214476	138.00	1	1.100	0.900	59.31	4.19	0	0
130281	1	30.59	9.01	0.00	0.00	5	0.9814818	-66.932784	69.00	1	1.100	0.900	58.72	4.58	0	0
130282	1	36.96	5.83	0.00	0.00	5	0.9931602	-68.552104	69.00	1	1.100	0.900	58.63	4.83	0	0
130283	1	29.95	4.98	0.00	0.00	5	1.0036412	-71.063836	69.00	1	1.100	0.900	58.45	5.09	0	0
130284	1	25.38	9.05	0.00	0.00	5	1.0040879	-71.640365	69.00	1	1.100	0.900	58.87	5.24	0	0
130285	1	37.42	14.90	0.00	0.00	5	0.9485952	-67.444978	69.00	1	1.100	0.900	59.43	4.41	0	0
130286	1	0.00	0.00	0.00	0.00	5	0.9723845	-63.998160	138.00	1	1.100	0.900	58.66	4.11	0	0
130287	1	32.93	3.09	0.00	0.00	5	0.9589519	-66.630068	69.00	1	1.100	0.900	59.16	4.39	0	0
130288	1	35.67	8.51	0.00	0.00	5	0.9557961	-67.161429	69.00	1	1.100	0.900	59.19	4.28	0	0
130289	1	38.37	8.72	0.00	0.00	5	0.9645249	-67.140718	69.00	1	1.100	0.900	59.13	4.52	0	0
130290	1	31.17	11.19	0.00	142.00	5	1.0403057	-73.644545	69.00	1	1.100	0.900	59.68	5.03	0	0
130291	1	17.20	5.50	0.00	0.00	5	1.0140375	-70.277654	69.00	1	1.100	0.900	57.50	4.97	0	0
130292	1	39.57	9.13	0.00	0.00	5	1.0181878	-68.780142	69.00	1	1.100	0.900	57.69	4.49	0	0
130293	1	0.00	0.00	0.00	0.00	5	0.9813569	-63.083589	138.00	1	1.100	0.900	58.37	3.98	0	0
130294	1	64.64	20.19	0.00	0.00	5	1.0264333	-68.071927	69.00	1	1.100	0.900	57.75	4.18	0	0
130295	1	0.00	0.00	0.00	0.00	5	0.9978512	-65.019894	18.00	1	1.100	0.900	58.12	4.04	0	0
130296	1	0.00	0.00	0.00	0.00	5	0.9978512	-65.019894	1.00	1	1.100	0.900	58.12	4.04	0	0
130297	1	0.00	0.00	0.00	0.00	5	0.9609191	-62.243537	138.00	1	1.100	0.900	59.25	4.08	0	0
130298	1	64.10	33.24	0.00	0.00	5	0.9532799	-64.996225	69.00	1	1.100	0.900	59.34	4.22	0	0
130299	1	48.17	4.59	0.00	0.00	5	1.0002094	-68.923662	69.00	1	1.100	0.900	58.16	4.68	0	0
130300	1	27.83	8.90	0.00	0.00	5	0.9860382	-67.811548	69.00	1	1.100	0.900	58.72	4.71	0	0
130301	1	38.37	12.64	0.00	0.00	5	0.9577821	-67.703821	69.00	1	1.100	0.900	59.15	4.39	0	0
130302	1	34.93	7.33	0.00	0.00	5	0.9591872	-66.978344	69.00	1	1.100	0.900	59.24	4.46	0	0
130303	1	26.85	3.18	0.00	0.00	5	1.0234219	-49.437109	138.00	1	1.100	0.900	48.53	1.87	0	0
130304	1	62.15	19.13	0.00	122.40	5	1.0123032	-56.375211	138.00	1	1.100	0.900	49.80	2.99	0	0
130305	1	26.60	10.33	0.00	0.00	5	1.0239846	-45.242702	138.00	1	1.100	0.900	48.02	1.20	0	0
130306	1	107.25	72.36	0.00	0.00	5	0.9962407	-57.265604	138.00	1	1.100	0.900	50.15	3.25	0	0
130307	1	32.66	11.64	0.00	0.00	5	1.0093331	-55.772811	138.00	1	1.100	0.900	49.62	2.90	0	0
130308	1	17.76	7.41	0.00	0.00	5	1.0076400	-50.837565	138.00	1	1.100	0.900	49.17	2.66	0	0
130309	1	151.41	52.15	0.00	0.00	5	1.0040556	-55.579566	138.00	1	1.100	0.900	49.63	2.97	0	0
130310	1	0.00	0.00	0.00	0.00	5	1.0279054	-38.959226	345.00	1	1.100	0.900	47.82	0.68	0	0
130311	1	32.73	16.08	0.00	0.00	5	1.0221117	-44.518651	138.00	1	1.100	0.900	47.98	1.16	0	0
130312	1	24.69	5.21	0.00	0.00	5	1.0143389	-52.680052	138.00	1	1.100	0.900	49.60	2.85	0	0
130313	1	1.62	0.44	0.00	0.00	5	1.0022349	-58.414137	138.00	1	1.100	0.900	50.46	3.37	0	0
130314	1	17.62	2.78	0.00	0.00	5	1.0119831	-51.934858	138.00	1	1.100	0.900	49.41	2.76	0	0
130315	1	86.27	58.52	0.00	0.00	5	1.0114276	-46.334836	138.00	1	1.100	0.900	48.14	1.36	0	0
130316	1	19.71	5.35	0.00	63.90	5	1.0258267	-46.300470	138.00	1	1.100	0.900	48.10	1.28	0	0
130317	1	9.75	2.68	0.00	0.00	5	0.9679336	-50.835207	138.00	1	1.100	0.900	55.09	4.12	0	0
130318	1	22.60	8.20	0.00	0.00	5	0.9766430	-46.598049	138.00	1	1.100	0.900	53.57	3.90	0	0
130319	1	55.12	19.30	0.00	0.00	5	1.0172057	-45.257244	138.00	1	1.100	0.900	48.04	1.23	0	0
130320	1	9.71	2.43	0.00	181.80	5	1.0208248	-56.241088	138.00	1	1.100	0.900	50.77	3.54	0	0
130321	1	24.55	7.89	0.00	0.00	5	0.9958026	-53.326758	138.00	1	1.100	0.900	49.91	3.18	0	0
130322	1	18.43	4.32	0.00	0.00	5	0.9693464	-51.462582	138.00	1	1.100	0.900	55.27	4.15	0	0
130323	1	13.14	4.38	0.00	0.00	5	1.0033808	-59.969894	138.00	1	1.100	0.900	51.72	4.00	0	0
130324	1	19.76	5.64	0.00	0.00	5	1.0036593	-52.158912	138.00	1	1.100	0.900	49.60	2.93	0	0
130325	1	3.24	0.23	0.00	0.00	5	0.9999771	-38.659491	138.00	1	1.100	0.900	51.37	2.47	0	0
130326	1	3.47	0.75	0.00	0.00	5	1.0208085	-48.540951	138.00	1	1.100	0.900	48.22	1.52	0	0
130327	1	0.00	0.00	0.00	0.00	5	1.0225659	-44.463444	345.00	1	1.100	0.900	48.10	1.55	0	0
130328	1	200.09	135.43	0.00	0.00	5	1.0087983	-50.523656	138.00	1	1.100	0.900	49.08	2.59	0	0
130329	1	0.00	0.00	0.00	133.60	5	1.0225717	-46.200184	345.00	1	1.100	0.900	48.15	1.79	0	0
130330	1	72.63	20.03	0.00	0.00	5	1.0070042	-54.927666	138.00	1	1.100	0.900	49.48	2.90	0	0
130331	1	23.06	2.84	0.00	0.00	5	1.0177162	-54.748653	138.00	1	1.100	0.900	50.26	3.27	0	0
130332	1	14.80	2.93	0.00	0.00	5	1.0027970	-55.775196	138.00	1	1.100	0.900	49.71	3.02	0	0
130333	1	33.35	11.58	0.00	0.00	5	1.0141123	-51.513042	138.00	1	1.100	0.900	49.24	2.58	0	0
130334	1	6.91	2.18	0.00	0.00	8	1.0239981	-32.978966	138.00	1	1.100	0.900	49.95	1.12	0	0
130335	1	4.61	0.60	0.00	0.00	5	1.0142188	-54.110451	138.00	1	1.100	0.900	48.84	2.24	0	0
130336	1	1.49	0.33	0.00	0.00	8	1.0144903	-55.107533	138.00	1	1.100	0.900	48.56	2.02	0	0
130337	1	3.32	0.39	0.00	0.00	5	1.0246915	-32.760169	138.00	1	1.100	0.900	50.04	1.06	0	0
130338	1	21.58	5.81	0.00	0.00	5	1.0088776	-59.878595	138.00	1	1.100	0.900	50.32	3.03	0	0
130339	1	4.98	0.50	0.00	0.00	5	1.0067567	-61.406500	138.00	1	1.100	0.900	48.22	2.59	0	0
130340	1	36.32	6.54	0.00	0.00	5	1.0081604	-60.197378	138.00	1	1.100	0.900	48.52	2.42	0	0
130341	1	15.38	5.02	0.00	0.00	5	1.0091327	-59.970890	138.00	1	1.100	0.900	46.26	2.02	0	0
130342	1	30.65	14.46	0.00	0.00	5	1.0045229	-59.852450	138.00	1	1.100	0.900	50.54	3.24	0	0
130343	1	13.41	2.95	0.00	0.00	5	0.9992447	-59.572193	138.00	1	1.100	0.900	50.88	3.61	0	0
130344	1	7.60	2.70	0.00	0.00	5	1.0050682	-61.696675	138.00	1	1.100	0.900	48.97	2.83	0	0
130345	1	1.39	0.33	0.00	0.00	5	1.0069725	-61.345545	138.00	1	1.100	0.900	48.04	2.53	0	0
130346	1	12.53	3.59	0.00	0.00	5	1.0294447	-46.742351	138.00	1	1.100	0.900	47.37	0.92	0	0
130347	1	12.53	4.30	0.00	0.00	5	1.0073477	-59.052953	138.00	1	1.100	0.900	48.07	2.11	0	0
130348	1	10.81	2.28	0.00	0.00	5	1.0074873	-59.179005	138.00	1	1.100	0.900	47.97	2.07	0	0
130349	1	11.19	2.22	0.00	0.00	5	1.0279532	-46.358928	138.00	1	1.100	0.900	47.22	0.80	0	0
130350	1	0.00	0.00	0.00	0.00	5	1.0207759	-49.843603	345.00	1	1.100	0.900	46.32	1.01	0	0
130351	2	0.00	0.00	0.00	0.00	5	1.0723561	-48.362266	13.80	1	1.100	0.900	46.27	0.92	0	0
130352	2	0.00	0.00	0.00	0.00	5	1.0400000	-47.410122	13.80	1	1.100	0.900	46.26	0.00	0	0
130353	2	0.00	0.00	0.00	0.00	5	1.0400000	-47.841419	13.80	1	1.100	0.900	46.26	0.00	0	0
130354	1	0.00	0.00	0.00	39.50	5	1.0304276	-41.300649	345.00	1	1.100	0.900	47.91	1.09	0	0
130355	2	0.00	0.00	0.00	0.00	5	1.0565156	-39.701248	20.00	1	1.100	0.900	47.84	1.04	0	0
130356	2	0.00	0.00	0.00	0.00	5	1.0400000	-39.177981	24.00	1	1.100	0.900	47.84	0.00	0	0
130357	1	0.00	0.00	0.00	496.74	5	1.0400000	-50.405180	345.00	1	1.100	0.900	47.20	0.05	0	0
130358	1	0.00	0.00	0.00	0.00	5	1.0140924	-59.242848	138.00	1	1.100	0.900	49.67	2.88	0	0
130359	2	0.00	0.00	0.00	0.00	5	1.0619241	-49.244954	13.80	1	1.100	0.900	47.20	0.00	0	0
130360	2	0.00	0.00	0.00	0.00	5	1.0595663	-48.425118	20.00	1	1.100	0.900	47.19	0.09	0	0
130361	2	0.00	0.00	0.00	0.00	5	1.0400000	-48.956923	13.80	1	1.100	0.900	47.19	0.00	0	0
130362	2	0.00	0.00	0.00	0.00	5	1.0400000	-48.453815	13.80	1	1.100	0.900	47.19	0.00	0	0
130363	2	0.00	0.00	0.00	0.00	5	1.0400000	-49.323506	13.80	1	1.100	0.900	47.20	0.00	0	0
130364	2	0.00	0.00	0.00	0.00	5	1.0400000	-48.613946	24.00	1	1.100	0.900	47.19	0.00	0	0
130365	2	0.00	0.00	0.00	0.00	5	1.0400000	-49.041379	13.80	1	1.100	0.900	47.20	0.00	0	0
130366	2	0.00	0.00	0.00	0.00	5	1.0589358	-49.077411	13.80	1	1.100	0.900	47.19	0.05	0	0
130367	1	0.00	0.00	0.00	0.00	5	1.0317056	-46.928922	345.00	1	1.100	0.900	48.00	1.03	0	0
130368	1	7.08	0.93	0.00	0.00	5	1.0272703	-48.557539	138.00	1	1.100	0.900	48.27	1.58	0	0
130369	1	0.00	0.00	0.00	0.00	5	1.0272703	-48.557539	13.80	1	1.100	0.900	48.27	1.58	0	0
130370	1	0.00	0.00	0.00	0.00	5	1.0317056	-46.928922	13.80	1	1.100	0.900	48.00	1.03	0	0
130371	1	8.36	4.11	0.00	0.00	5	0.9939655	-66.342538	69.00	1	1.100	0.900	53.95	4.46	0	0
130372	1	0.00	0.00	0.00	0.00	5	0.9939655	-66.342538	13.80	1	1.100	0.900	53.95	4.46	0	0
130373	1	0.00	0.00	0.00	0.00	5	0.9939655	-66.342538	13.80	1	1.100	0.900	53.95	4.46	0	0
130374	1	0.00	0.00	0.00	0.00	5	0.9939655	-66.342538	1.00	1	1.100	0.900	53.95	4.46	0	0
130375	1	0.00	0.00	0.00	0.00	5	0.9939655	-66.342538	13.80	1	1.100	0.900	53.95	4.46	0	0
140001	1	2.91	1.04	0.00	0.00	6	1.0250513	-33.857439	138.00	1	1.100	0.900	48.37	4.07	0	0
140002	1	0.21	0.06	0.00	0.00	6	1.0262305	-34.432569	138.00	1	1.100	0.900	50.71	3.33	0	0
140003	1	1.62	0.54	0.00	0.00	6	1.0050809	-39.696598	138.00	1	1.100	0.900	45.14	2.42	0	0
140004	1	2.08	0.56	0.00	0.00	6	1.0037344	-38.916952	138.00	1	1.100	0.900	44.18	3.93	0	0
140005	1	0.98	0.19	0.00	0.00	3	1.0250582	-32.464372	138.00	1	1.100	0.900	56.48	2.67	0	0
140006	1	3.13	0.08	0.00	0.00	6	1.0231762	-39.152831	138.00	1	1.100	0.900	47.78	0.79	0	0
140007	1	8.74	1.72	0.00	0.00	6	1.0311759	-37.518499	138.00	1	1.100	0.900	47.77	0.32	0	0
140008	1	11.79	4.21	0.00	0.00	6	1.0092534	-43.498842	138.00	1	1.100	0.900	47.15	0.21	0	0
140009	1	19.42	9.96	0.00	0.00	6	1.0264502	-39.547028	138.00	1	1.100	0.900	47.89	0.12	0	0
140010	1	7.39	2.66	0.00	0.00	6	1.0325875	-37.980528	138.00	1	1.100	0.900	48.38	0.17	0	0
140011	1	8.70	2.20	0.00	0.00	6	1.0227205	-38.525658	138.00	1	1.100	0.900	47.79	0.11	0	0
140012	1	3.03	1.08	0.00	0.00	6	1.0220705	-38.901431	138.00	1	1.100	0.900	47.75	-0.03	0	0
140013	1	4.11	0.10	0.00	0.00	6	1.0330911	-37.130263	138.00	1	1.100	0.900	48.08	0.20	0	0
140014	1	8.63	2.24	0.00	0.00	6	1.0304530	-36.750530	138.00	1	1.100	0.900	47.71	0.14	0	0
140015	1	6.99	2.26	0.00	0.00	6	1.0137351	-42.756038	138.00	1	1.100	0.900	47.00	0.28	0	0
140016	1	14.75	4.52	0.00	0.00	6	1.0253935	-38.371522	138.00	1	1.100	0.900	47.66	0.03	0	0
140017	1	10.21	2.97	0.00	0.00	6	1.0235066	-39.406043	138.00	1	1.100	0.900	47.68	-0.01	0	0
140018	1	3.67	0.87	0.00	0.00	6	1.0196915	-43.163428	138.00	1	1.100	0.900	46.51	0.37	0	0
140019	1	9.63	1.66	0.00	0.00	6	1.0168345	-43.358779	138.00	1	1.100	0.900	46.76	0.30	0	0
140020	1	9.59	3.40	0.00	0.00	6	1.0330752	-36.557666	138.00	1	1.100	0.900	47.61	0.11	0	0
140021	1	14.80	2.05	0.00	0.00	6	1.0359894	-36.456372	138.00	1	1.100	0.900	47.67	0.14	0	0
140022	1	3.92	0.83	0.00	0.00	6	1.0193270	-40.875863	138.00	1	1.100	0.900	47.07	0.32	0	0
140023	1	2.28	0.54	0.00	0.00	6	1.0286139	-38.522364	138.00	1	1.100	0.900	47.21	0.36	0	0
140024	1	1.18	0.23	0.00	0.00	6	1.0326184	-36.998488	138.00	1	1.100	0.900	47.70	0.17	0	0
140025	1	3.36	0.89	0.00	0.00	6	1.0329115	-36.393055	138.00	1	1.100	0.900	47.84	0.20	0	0
140026	1	2.97	0.33	0.00	0.00	6	1.0313470	-37.944015	138.00	1	1.100	0.900	47.89	0.31	0	0
140027	1	1.64	0.21	0.00	0.00	6	1.0364362	-36.837407	138.00	1	1.100	0.900	47.77	0.16	0	0
140028	1	1.04	0.35	0.00	0.00	6	1.0334966	-38.714060	138.00	1	1.100	0.900	48.67	0.14	0	0
140029	1	1.60	0.25	0.00	0.00	6	1.0174519	-39.955200	138.00	1	1.100	0.900	47.86	0.08	0	0
140030	1	2.24	0.81	0.00	0.00	6	1.0234947	-42.863595	138.00	1	1.100	0.900	46.20	0.46	0	0
140031	1	23.06	4.03	0.00	0.00	6	1.0306983	-37.078460	138.00	1	1.100	0.900	47.61	0.06	0	0
140032	1	7.10	1.93	0.00	0.00	6	1.0234849	-39.146121	138.00	1	1.100	0.900	47.96	0.65	0	0
140033	1	2.22	0.75	0.00	0.00	6	1.0385340	-37.786129	138.00	1	1.100	0.900	47.92	0.18	0	0
140034	1	7.57	2.51	0.00	0.00	6	1.0345078	-35.880661	138.00	1	1.100	0.900	47.79	0.28	0	0
140035	1	1.91	0.54	0.00	0.00	6	1.0234163	-39.154979	138.00	1	1.100	0.900	47.92	0.69	0	0
140036	1	4.40	1.08	0.00	53.40	6	1.0414898	-38.527444	138.00	1	1.100	0.900	47.91	0.15	0	0
140037	1	4.54	0.85	0.00	0.00	6	1.0371102	-37.422408	138.00	1	1.100	0.900	47.92	0.19	0	0
140038	1	28.16	6.66	0.00	0.00	6	1.0218537	-39.836102	138.00	1	1.100	0.900	47.88	0.10	0	0
140039	1	10.60	2.99	0.00	0.00	6	1.0149771	-42.540902	138.00	1	1.100	0.900	46.97	0.29	0	0
140040	1	14.19	3.03	0.00	0.00	6	1.0309285	-37.785905	138.00	1	1.100	0.900	47.76	0.32	0	0
140041	1	27.89	8.67	0.00	0.00	6	1.0163439	-42.253105	138.00	1	1.100	0.900	48.23	0.72	0	0
140042	1	3.96	0.93	0.00	0.00	6	1.0169567	-34.171862	138.00	1	1.100	0.900	66.09	-2.97	0	0
140043	1	3.24	0.81	0.00	0.00	6	1.0088821	-37.108197	138.00	1	1.100	0.900	60.48	-3.67	0	0
140044	1	3.88	0.10	0.00	58.80	6	1.0293555	-37.896367	138.00	1	1.100	0.900	49.63	2.72	0	0
140045	1	1.58	0.10	0.00	0.00	6	1.0123702	-36.807044	138.00	1	1.100	0.900	57.96	-2.51	0	0
140046	1	5.25	0.95	0.00	0.00	6	1.0222353	-39.353367	138.00	1	1.100	0.900	49.09	2.46	0	0
140047	1	2.16	0.25	0.00	0.00	6	1.0112351	-37.604546	138.00	1	1.100	0.900	54.93	-1.95	0	0
140048	1	16.50	3.11	0.00	18.60	6	1.0341853	-39.488429	138.00	1	1.100	0.900	48.64	0.11	0	0
140049	1	0.81	0.21	0.00	0.00	6	1.0337684	-38.945516	138.00	1	1.100	0.900	48.66	0.13	0	0
140050	1	21.71	6.93	0.00	0.00	3	1.0176273	-30.930282	138.00	1	1.100	0.900	68.90	1.08	0	0
140051	1	38.85	3.26	0.00	0.00	3	1.0166556	-32.982892	138.00	1	1.100	0.900	65.84	-0.70	0	0
140052	1	0.00	0.00	0.00	0.00	3	1.0178847	-31.113433	138.00	1	1.100	0.900	64.40	2.24	0	0
140053	1	11.85	4.03	0.00	0.00	6	0.9977863	-45.767563	69.00	1	1.100	0.900	45.09	0.62	0	0
140054	1	8.30	2.32	0.00	0.00	6	1.0018211	-46.778051	69.00	1	1.100	0.900	46.13	0.37	0	0
140055	1	2.28	0.68	0.00	0.00	6	1.0215427	-46.693882	69.00	1	1.100	0.900	46.18	0.44	0	0
140056	1	0.00	0.00	0.00	0.00	6	0.9982129	-43.846047	138.00	1	1.100	0.900	44.29	0.63	0	0
140057	1	50.74	12.10	0.00	0.00	6	0.9953832	-45.737272	69.00	1	1.100	0.900	44.90	0.69	0	0
140058	1	30.17	7.35	0.00	0.00	6	0.9854540	-49.254948	69.00	1	1.100	0.900	47.90	-0.22	0	0
140059	1	23.18	6.79	0.00	0.00	6	0.9984194	-48.921679	69.00	1	1.100	0.900	47.46	-0.07	0	0
140060	1	43.58	8.05	0.00	0.00	6	1.0211028	-47.583759	69.00	1	1.100	0.900	63.23	-7.20	0	0
140061	1	30.88	8.03	0.00	170.80	6	1.0300888	-47.482255	69.00	1	1.100	0.900	65.83	-8.91	0	0
140062	1	30.92	6.91	0.00	0.00	6	0.9894233	-49.214471	69.00	1	1.100	0.900	47.70	-0.16	0	0
140063	1	28.31	6.12	0.00	0.00	6	1.0033769	-49.128216	69.00	1	1.100	0.900	47.28	0.03	0	0
140064	1	0.00	0.00	0.00	0.00	6	1.0100193	-44.276626	138.00	1	1.100	0.900	47.99	-0.43	0	0
140065	1	42.94	14.82	0.00	0.00	6	1.0132462	-46.557156	69.00	1	1.100	0.900	55.61	-2.27	0	0
140066	1	32.41	3.51	0.00	0.00	6	1.0171376	-47.417770	69.00	1	1.100	0.900	61.05	-5.97	0	0
140067	1	33.41	9.61	0.00	0.00	6	1.0037511	-47.464455	69.00	1	1.100	0.900	56.84	-4.32	0	0
140068	1	32.46	6.83	0.00	0.00	6	0.9830273	-47.791165	69.00	1	1.100	0.900	49.13	-0.71	0	0
140069	1	28.66	7.91	0.00	0.00	6	1.0073534	-46.918731	69.00	1	1.100	0.900	48.88	-0.44	0	0
140070	1	0.00	0.00	0.00	0.00	6	1.0048531	-43.853945	138.00	1	1.100	0.900	44.34	0.41	0	0
140071	1	32.87	11.81	0.00	0.00	6	1.0245088	-44.374892	69.00	1	1.100	0.900	16.61	2.82	0	0
140072	1	0.00	0.00	0.00	0.00	6	1.0143700	-44.104286	13.80	1	1.100	0.900	30.80	1.42	0	0
140073	1	0.00	0.00	0.00	0.00	6	1.0143700	-44.104286	1.00	1	1.100	0.900	30.80	1.42	0	0
140074	1	0.00	0.00	0.00	0.00	6	1.0011492	-43.772219	138.00	1	1.100	0.900	44.87	0.11	0	0
140075	1	26.06	5.58	0.00	0.00	6	1.0027848	-45.692479	69.00	1	1.100	0.900	38.39	0.05	0	0
140076	1	13.99	3.86	0.00	0.00	6	1.0132198	-46.869981	69.00	1	1.100	0.900	56.04	-3.11	0	0
140077	1	14.01	4.03	0.00	0.00	6	1.0036768	-47.591351	69.00	1	1.100	0.900	48.15	-0.23	0	0
140078	1	0.00	0.00	0.00	0.00	6	0.9989452	-44.832303	138.00	1	1.100	0.900	47.99	-0.31	0	0
140079	1	36.98	7.28	0.00	0.00	6	0.9890345	-48.058572	69.00	1	1.100	0.900	48.36	-0.34	0	0
140080	1	19.44	6.83	0.00	0.00	6	1.0277287	-45.016821	69.00	1	1.100	0.900	82.47	-16.92	0	0
140081	1	20.42	4.32	0.00	0.00	6	1.0107816	-48.554979	69.00	1	1.100	0.900	47.31	0.05	0	0
140082	1	15.88	1.81	0.00	0.00	6	1.0019523	-47.675855	69.00	1	1.100	0.900	47.83	-0.14	0	0
140083	1	23.70	3.65	0.00	0.00	6	1.0283036	-46.842007	69.00	1	1.100	0.900	70.63	-11.46	0	0
140084	1	11.85	3.44	0.00	0.00	6	1.0062061	-47.528868	69.00	1	1.100	0.900	47.82	-0.10	0	0
140085	1	21.87	1.37	0.00	0.00	6	0.9862182	-48.072155	69.00	1	1.100	0.900	48.62	-0.45	0	0
140086	1	17.14	0.93	0.00	0.00	6	1.0113115	-49.257059	69.00	1	1.100	0.900	46.99	0.14	0	0
140087	1	10.77	1.83	0.00	0.00	6	0.9904128	-46.474038	69.00	1	1.100	0.900	44.25	-0.52	0	0
140088	1	64.21	21.83	0.00	0.00	6	0.9959731	-49.206307	69.00	1	1.100	0.900	47.44	-0.05	0	0
140089	1	0.00	0.00	0.00	0.00	6	1.0050307	-44.959288	138.00	1	1.100	0.900	47.92	-0.33	0	0
140090	1	51.15	18.55	0.00	0.00	6	0.9958448	-48.931583	69.00	1	1.100	0.900	47.53	-0.12	0	0
140091	1	0.00	0.00	0.00	0.00	6	1.0136952	-45.533787	138.00	1	1.100	0.900	46.84	0.12	0	0
140092	1	50.22	5.13	0.00	0.00	6	1.0069041	-47.963165	69.00	1	1.100	0.900	47.69	-0.02	0	0
140093	1	0.00	0.00	0.00	48.60	6	1.0232112	-41.675032	138.00	1	1.100	0.900	48.44	-0.24	0	0
140094	1	33.76	6.12	0.00	0.00	6	1.0127721	-46.157896	69.00	1	1.100	0.900	49.91	-0.65	0	0
140095	1	54.35	21.37	0.00	0.00	6	0.9901702	-48.124995	69.00	1	1.100	0.900	48.30	-0.31	0	0
140096	1	0.00	0.00	0.00	0.00	6	0.9947162	-44.379130	138.00	1	1.100	0.900	47.90	-0.23	0	0
140097	1	32.44	2.51	0.00	0.00	6	0.9909289	-46.573130	69.00	1	1.100	0.900	48.51	-0.97	0	0
140098	1	19.65	1.04	0.00	0.00	6	0.9849828	-48.887597	69.00	1	1.100	0.900	48.14	-0.27	0	0
140099	1	2.93	1.00	0.00	0.00	6	1.0134486	-46.275970	69.00	1	1.100	0.900	48.77	-0.12	0	0
140100	1	12.45	2.34	0.00	0.00	6	1.0137757	-47.097419	69.00	1	1.100	0.900	48.68	-0.26	0	0
140101	1	0.00	0.00	0.00	0.00	6	1.0019643	-42.549870	138.00	1	1.100	0.900	46.76	2.28	0	0
140102	1	42.79	9.30	0.00	0.00	6	0.9994767	-46.207216	69.00	1	1.100	0.900	47.30	1.18	0	0
140103	1	22.35	7.78	0.00	0.00	6	1.0148453	-47.360122	69.00	1	1.100	0.900	47.54	0.56	0	0
140104	1	15.31	3.61	0.00	0.00	6	1.0096151	-47.514103	69.00	1	1.100	0.900	47.23	0.79	0	0
140105	1	4.65	1.20	0.00	0.00	6	1.0157152	-46.465006	69.00	1	1.100	0.900	48.53	0.22	0	0
140106	1	8.11	1.27	0.00	0.00	6	1.0096553	-46.300801	69.00	1	1.100	0.900	50.29	-1.29	0	0
140107	1	25.36	4.65	0.00	124.70	6	1.0327479	-48.302060	69.00	1	1.100	0.900	46.94	0.38	0	0
140108	1	11.50	0.50	0.00	0.00	6	1.0124607	-46.479634	69.00	1	1.100	0.900	49.27	-0.58	0	0
140109	1	39.76	3.61	0.00	62.40	6	1.0275848	-48.238810	69.00	1	1.100	0.900	47.65	-0.03	0	0
140110	1	9.90	3.28	0.00	0.00	6	0.9943312	-46.147211	69.00	1	1.100	0.900	46.54	1.38	0	0
140111	1	5.58	1.35	0.00	0.00	6	0.9959575	-46.223896	69.00	1	1.100	0.900	46.87	1.29	0	0
140112	1	5.37	1.83	0.00	0.00	6	1.0131824	-46.840432	69.00	1	1.100	0.900	47.98	0.49	0	0
140113	1	23.80	7.01	0.00	0.00	6	0.9841753	-46.730774	69.00	1	1.100	0.900	46.28	0.37	0	0
140114	1	12.24	3.36	0.00	0.00	6	1.0190704	-48.127834	69.00	1	1.100	0.900	46.30	0.17	0	0
140115	1	0.79	0.15	0.00	0.00	6	1.0161319	-46.125358	69.00	1	1.100	0.900	48.45	0.41	0	0
140116	1	1.58	0.46	0.00	0.00	6	1.0068074	-45.651517	69.00	1	1.100	0.900	51.84	-2.47	0	0
140117	1	5.17	1.45	0.00	0.00	6	1.0163183	-46.749391	69.00	1	1.100	0.900	48.61	-0.04	0	0
140118	1	0.00	0.00	0.00	0.00	6	1.0095662	-42.348332	138.00	1	1.100	0.900	47.82	1.96	0	0
140119	1	28.45	9.86	0.00	0.00	6	1.0171972	-45.238008	69.00	1	1.100	0.900	48.23	0.99	0	0
140120	1	15.52	3.49	0.00	0.00	6	1.0035751	-46.779331	69.00	1	1.100	0.900	47.34	0.98	0	0
140121	1	0.00	0.00	0.00	0.00	6	0.9991947	-44.804231	138.00	1	1.100	0.900	45.26	0.99	0	0
140122	1	30.17	7.62	0.00	0.00	6	0.9920955	-45.968856	69.00	1	1.100	0.900	45.73	1.09	0	0
140123	1	18.24	5.06	0.00	0.00	6	0.9781557	-46.692258	69.00	1	1.100	0.900	47.43	-0.34	0	0
140124	1	36.15	6.77	0.00	0.00	6	0.9775156	-46.361848	69.00	1	1.100	0.900	48.05	-0.30	0	0
140125	1	24.45	1.72	0.00	0.00	6	0.9803546	-46.303302	69.00	1	1.100	0.900	47.66	-0.33	0	0
140126	1	28.55	4.73	0.00	0.00	6	0.9817785	-46.886871	69.00	1	1.100	0.900	47.02	-0.54	0	0
140127	1	48.33	14.61	0.00	0.00	6	0.9670383	-47.271035	69.00	1	1.100	0.900	48.02	-0.15	0	0
140128	1	23.12	5.94	0.00	0.00	6	0.9913945	-47.087134	69.00	1	1.100	0.900	51.24	-1.98	0	0
140129	1	35.59	11.58	0.00	0.00	6	0.9837767	-47.225923	69.00	1	1.100	0.900	49.56	-0.88	0	0
140130	1	0.00	0.00	0.00	0.00	6	0.9963726	-43.054469	138.00	1	1.100	0.900	48.05	-0.26	0	0
140131	1	43.81	10.02	0.00	0.00	6	0.9904199	-45.079748	69.00	1	1.100	0.900	48.09	-0.35	0	0
140132	1	18.41	6.14	0.00	0.00	6	0.9861126	-47.378897	69.00	1	1.100	0.900	45.74	-0.23	0	0
140133	1	20.09	4.67	0.00	0.00	6	0.9780418	-46.940181	69.00	1	1.100	0.900	47.17	-0.33	0	0
140134	1	17.95	1.14	0.00	0.00	6	0.9854050	-46.813092	69.00	1	1.100	0.900	46.71	-0.46	0	0
140135	1	0.00	0.00	0.00	0.00	6	0.9957606	-43.505230	138.00	1	1.100	0.900	47.51	0.17	0	0
140136	1	22.41	6.60	0.00	0.00	6	0.9847313	-46.744133	69.00	1	1.100	0.900	46.63	-0.17	0	0
140137	1	0.00	0.00	0.00	0.00	6	0.9905999	-45.082566	13.80	1	1.100	0.900	47.09	-0.02	0	0
140138	1	0.00	0.00	0.00	0.00	6	0.9905999	-45.082566	1.00	1	1.100	0.900	47.09	-0.02	0	0
140139	1	11.64	1.39	0.00	0.00	6	1.0007335	-46.511203	69.00	1	1.100	0.900	40.64	0.24	0	0
140140	1	25.21	6.56	0.00	0.00	6	0.9795893	-46.954825	69.00	1	1.100	0.900	46.99	-0.34	0	0
140141	1	20.61	4.40	0.00	0.00	6	0.9828941	-45.874348	69.00	1	1.100	0.900	48.07	-0.33	0	0
140142	1	0.00	0.00	0.00	0.00	6	0.9965908	-42.765585	138.00	1	1.100	0.900	48.63	-0.78	0	0
140143	1	20.67	7.14	0.00	0.00	6	0.9864465	-45.883850	69.00	1	1.100	0.900	47.97	-0.20	0	0
140144	1	23.08	7.01	0.00	0.00	6	0.9790825	-46.726297	69.00	1	1.100	0.900	47.87	0.12	0	0
140145	1	28.68	4.67	0.00	0.00	6	0.9823189	-46.687404	69.00	1	1.100	0.900	48.64	-0.55	0	0
140146	1	0.00	0.00	0.00	0.00	6	0.9928415	-43.855804	138.00	1	1.100	0.900	48.01	-0.25	0	0
140147	1	95.90	34.10	0.00	0.00	6	0.9804298	-46.481771	69.00	1	1.100	0.900	47.53	-0.40	0	0
140148	1	32.68	3.40	0.00	0.00	6	0.9853879	-45.817473	69.00	1	1.100	0.900	48.04	-0.39	0	0
140149	1	40.74	13.53	0.00	0.00	6	0.9676327	-47.325195	69.00	1	1.100	0.900	47.97	-0.02	0	0
140150	1	31.42	7.53	0.00	0.00	6	0.9975241	-47.578413	69.00	1	1.100	0.900	44.37	-0.02	0	0
140151	1	0.00	0.00	0.00	0.00	6	0.9899249	-44.465002	138.00	1	1.100	0.900	48.39	-0.44	0	0
140152	1	38.25	13.86	0.00	0.00	6	0.9861954	-47.058682	69.00	1	1.100	0.900	49.98	-1.07	0	0
140153	1	36.40	12.02	0.00	0.00	6	0.9792537	-46.809587	69.00	1	1.100	0.900	47.29	-0.47	0	0
140154	1	22.14	5.69	0.00	0.00	6	0.9866543	-46.733091	69.00	1	1.100	0.900	46.75	-0.61	0	0
140155	1	0.00	0.00	0.00	0.00	6	1.0065466	-43.821259	138.00	1	1.100	0.900	47.24	0.17	0	0
140156	1	56.96	20.21	0.00	0.00	6	0.9776962	-47.296089	69.00	1	1.100	0.900	48.19	-0.22	0	0
140157	1	0.00	0.00	0.00	0.00	6	1.0019898	-44.343498	13.80	1	1.100	0.900	47.39	0.12	0	0
140158	1	0.00	0.00	0.00	0.00	6	1.0019898	-44.343498	1.00	1	1.100	0.900	47.39	0.12	0	0
140159	1	21.50	3.53	0.00	0.00	6	0.9962048	-45.452089	69.00	1	1.100	0.900	47.83	-0.03	0	0
140160	1	0.93	0.25	0.00	0.00	6	1.0012083	-44.156059	69.00	1	1.100	0.900	47.96	-0.06	0	0
140161	1	0.00	0.00	0.00	0.00	6	1.0173177	-43.678972	138.00	1	1.100	0.900	46.32	0.32	0	0
140162	1	25.11	7.18	0.00	0.00	6	1.0153207	-47.106891	69.00	1	1.100	0.900	47.10	0.21	0	0
140163	1	14.01	3.34	0.00	0.00	6	0.9847442	-47.365580	69.00	1	1.100	0.900	47.89	-0.11	0	0
140164	1	6.37	0.27	0.00	0.00	6	1.0017105	-46.891720	69.00	1	1.100	0.900	47.48	0.05	0	0
140165	1	3.15	1.06	0.00	0.00	6	0.9982413	-46.094367	69.00	1	1.100	0.900	47.68	-0.00	0	0
140166	1	5.67	2.03	0.00	61.80	6	1.0314182	-47.332486	69.00	1	1.100	0.900	46.78	0.26	0	0
140167	1	0.00	0.00	0.00	0.00	6	1.0096528	-41.296478	138.00	1	1.100	0.900	47.90	0.04	0	0
140168	1	25.84	8.99	0.00	0.00	6	1.0024808	-43.940864	69.00	1	1.100	0.900	47.95	-0.05	0	0
140169	1	5.31	1.51	0.00	0.00	6	1.0101380	-43.827130	69.00	1	1.100	0.900	44.35	2.98	0	0
140170	1	0.00	0.00	0.00	0.00	6	1.0064452	-38.781761	138.00	1	1.100	0.900	42.11	4.65	0	0
140171	1	21.00	3.96	0.00	0.00	6	1.0142153	-43.025806	69.00	1	1.100	0.900	44.14	3.28	0	0
140172	1	19.17	3.94	0.00	0.00	6	1.0012159	-45.654871	69.00	1	1.100	0.900	44.80	2.00	0	0
140173	1	8.49	1.37	0.00	0.00	6	1.0015865	-45.442699	69.00	1	1.100	0.900	44.65	1.88	0	0
140174	1	5.04	0.68	0.00	0.00	6	1.0195427	-45.206743	69.00	1	1.100	0.900	46.59	1.55	0	0
140175	1	7.84	0.68	0.00	0.00	6	1.0041320	-44.764508	69.00	1	1.100	0.900	44.55	2.52	0	0
140176	1	0.00	0.00	0.00	0.00	6	1.0030462	-44.292385	138.00	1	1.100	0.900	44.79	1.19	0	0
140177	1	7.47	2.37	0.00	0.00	6	1.0025200	-45.920510	69.00	1	1.100	0.900	44.88	1.58	0	0
140178	1	1.37	0.48	0.00	0.00	6	1.0160512	-45.741249	69.00	1	1.100	0.900	47.63	0.72	0	0
140179	1	1.35	0.44	0.00	0.00	6	0.9948426	-45.714173	69.00	1	1.100	0.900	45.84	1.52	0	0
140180	1	16.08	4.88	0.00	0.00	6	0.9993482	-44.745048	69.00	1	1.100	0.900	45.09	2.36	0	0
140181	1	36.15	5.25	0.00	0.00	6	0.9876867	-44.976149	69.00	1	1.100	0.900	48.00	-0.13	0	0
140182	1	47.92	11.43	0.00	0.00	6	0.9753858	-46.143009	69.00	1	1.100	0.900	48.88	-0.05	0	0
140183	1	0.00	0.00	0.00	0.00	6	1.0028967	-43.130421	138.00	1	1.100	0.900	48.74	0.04	0	0
140184	1	47.19	9.38	0.00	0.00	6	0.9950891	-44.687197	69.00	1	1.100	0.900	48.77	0.00	0	0
140185	1	0.00	0.00	0.00	0.00	6	1.0309997	-36.729323	345.00	1	1.100	0.900	47.24	0.02	0	0
140186	1	0.00	0.00	0.00	0.00	6	1.0110789	-40.922292	138.00	1	1.100	0.900	47.87	-0.14	0	0
140187	1	56.32	8.88	0.00	0.00	6	0.9869497	-45.288915	69.00	1	1.100	0.900	48.63	-0.00	0	0
140188	1	52.36	23.66	0.00	0.00	6	0.9726966	-46.162888	69.00	1	1.100	0.900	49.65	-0.84	0	0
140189	1	0.00	0.00	0.00	0.00	6	0.9992951	-42.501254	138.00	1	1.100	0.900	48.01	-0.22	0	0
140190	1	57.67	11.58	0.00	0.00	6	0.9915250	-44.479400	69.00	1	1.100	0.900	47.99	-0.18	0	0
140191	1	23.47	6.91	0.00	0.00	6	0.9854197	-46.049742	69.00	1	1.100	0.900	48.28	-0.27	0	0
140192	1	4.40	0.73	0.00	0.00	6	0.9959351	-44.453616	69.00	1	1.100	0.900	47.97	-0.08	0	0
140193	1	2.64	0.10	0.00	0.00	6	1.0033743	-43.346045	69.00	1	1.100	0.900	48.92	0.10	0	0
140194	1	0.00	0.00	0.00	0.00	6	0.9930970	-43.479666	138.00	1	1.100	0.900	48.13	-0.28	0	0
140195	1	69.83	5.02	0.00	0.00	6	0.9797201	-45.845230	69.00	1	1.100	0.900	49.04	-0.57	0	0
140196	1	13.68	4.75	0.00	0.00	6	0.9847002	-45.430745	69.00	1	1.100	0.900	48.83	-0.05	0	0
140197	1	21.04	5.73	0.00	0.00	6	0.9888146	-44.861703	69.00	1	1.100	0.900	48.00	-0.11	0	0
140198	1	19.32	4.05	0.00	0.00	6	1.0087490	-45.358160	69.00	1	1.100	0.900	30.85	1.10	0	0
140199	1	0.00	0.00	0.00	0.00	6	1.0140000	-43.585791	138.00	1	1.100	0.900	46.62	0.11	0	0
140200	1	40.24	5.94	0.00	0.00	6	1.0151249	-48.310197	69.00	1	1.100	0.900	46.48	0.29	0	0
140201	1	0.00	0.00	0.00	0.00	6	1.0138022	-45.227529	13.80	1	1.100	0.900	46.57	0.17	0	0
140202	1	0.00	0.00	0.00	0.00	6	1.0138022	-45.227529	1.00	1	1.100	0.900	46.57	0.17	0	0
140203	1	49.43	10.19	0.00	174.30	6	1.0344912	-49.246876	69.00	1	1.100	0.900	46.33	0.47	0	0
140204	1	48.62	7.14	0.00	227.00	6	1.0383736	-49.188636	69.00	1	1.100	0.900	46.97	0.12	0	0
140205	1	0.00	0.00	0.00	0.00	6	1.0094176	-43.943689	138.00	1	1.100	0.900	45.60	0.45	0	0
140206	1	37.25	5.27	0.00	0.00	6	1.0205890	-48.122236	69.00	1	1.100	0.900	45.95	0.67	0	0
140207	1	43.93	5.87	0.00	0.00	6	1.0080770	-46.935558	69.00	1	1.100	0.900	46.31	0.30	0	0
140208	1	25.52	9.32	0.00	0.00	6	1.0196353	-48.786045	69.00	1	1.100	0.900	46.53	0.30	0	0
140209	1	6.04	0.66	0.00	0.00	6	1.0024177	-46.088878	69.00	1	1.100	0.900	45.65	0.46	0	0
140210	1	48.04	14.57	0.00	0.00	6	1.0258462	-49.287706	69.00	1	1.100	0.900	46.79	0.21	0	0
140211	1	0.00	0.00	0.00	0.00	6	1.0133656	-44.652865	138.00	1	1.100	0.900	46.69	0.13	0	0
140212	1	68.48	23.91	0.00	0.00	6	1.0164205	-48.413961	69.00	1	1.100	0.900	47.18	0.09	0	0
140213	1	0.00	0.00	0.00	0.00	6	1.0313350	-36.160385	345.00	1	1.100	0.900	45.14	0.08	0	0
140214	1	0.00	0.00	0.00	0.00	6	1.0182722	-42.274815	138.00	1	1.100	0.900	46.12	0.22	0	0
140215	1	28.76	4.61	0.00	0.00	6	1.0090340	-46.206018	69.00	1	1.100	0.900	46.18	0.31	0	0
140216	1	36.19	8.53	0.00	0.00	6	1.0059767	-48.419077	69.00	1	1.100	0.900	45.74	0.89	0	0
140217	1	6.64	1.02	0.00	0.00	6	1.0032431	-47.219340	69.00	1	1.100	0.900	46.70	0.20	0	0
140218	1	28.66	3.80	0.00	0.00	6	1.0021260	-47.262887	69.00	1	1.100	0.900	45.28	1.31	0	0
140219	1	8.92	1.97	0.00	0.00	6	1.0015912	-47.521638	69.00	1	1.100	0.900	47.25	0.03	0	0
140220	1	0.00	0.00	0.00	0.00	6	1.0036347	-44.341336	138.00	1	1.100	0.900	45.05	0.98	0	0
140221	1	83.96	23.37	0.00	0.00	6	0.9952726	-48.999784	69.00	1	1.100	0.900	45.71	0.93	0	0
140222	1	0.00	0.00	0.00	0.00	6	0.9996594	-46.140091	13.80	1	1.100	0.900	45.31	0.97	0	0
140223	1	0.00	0.00	0.00	0.00	6	0.9996594	-46.140091	1.00	1	1.100	0.900	45.31	0.97	0	0
140224	1	0.00	0.00	0.00	0.00	6	1.0156309	-45.969009	138.00	1	1.100	0.900	46.86	0.14	0	0
140225	1	85.73	24.74	0.00	0.00	6	1.0290419	-48.412646	69.00	1	1.100	0.900	46.93	0.15	0	0
140226	1	11.08	3.47	0.00	0.00	6	1.0050796	-46.193276	69.00	1	1.100	0.900	45.91	0.38	0	0
140227	1	0.00	0.00	0.00	0.00	6	0.9836728	-43.030979	138.00	1	1.100	0.900	50.73	-1.06	0	0
140228	1	39.03	4.67	0.00	0.00	6	0.9651965	-46.514082	69.00	1	1.100	0.900	51.23	-1.43	0	0
140229	1	0.00	0.00	0.00	0.00	6	0.9778416	-44.165918	18.00	1	1.100	0.900	50.89	-1.17	0	0
140230	1	0.00	0.00	0.00	0.00	6	0.9778416	-44.165918	1.00	1	1.100	0.900	50.89	-1.17	0	0
140231	1	0.00	0.00	0.00	0.00	6	0.9848178	-43.089198	138.00	1	1.100	0.900	53.21	-2.52	0	0
140232	1	36.25	0.52	0.00	0.00	6	0.9775517	-44.904276	69.00	1	1.100	0.900	53.81	-2.74	0	0
140233	1	6.23	1.39	0.00	0.00	6	0.9697450	-46.124716	69.00	1	1.100	0.900	51.44	-1.68	0	0
140234	1	33.22	1.93	0.00	0.00	6	0.9870911	-46.852298	69.00	1	1.100	0.900	47.61	0.70	0	0
140235	1	34.07	7.60	0.00	0.00	6	0.9751468	-44.916830	69.00	1	1.100	0.900	54.38	-3.12	0	0
140236	1	17.56	5.29	0.00	0.00	6	0.9858329	-44.074127	69.00	1	1.100	0.900	55.43	-3.98	0	0
140237	1	0.00	0.00	0.00	0.00	6	0.9864867	-42.256290	138.00	1	1.100	0.900	55.45	-3.38	0	0
140238	1	28.85	10.13	0.00	0.00	6	0.9831801	-43.931394	69.00	1	1.100	0.900	55.10	-3.58	0	0
140239	1	24.51	5.85	0.00	0.00	6	0.9818996	-46.874193	69.00	1	1.100	0.900	47.73	0.40	0	0
140240	1	16.04	5.64	0.00	0.00	6	0.9768283	-45.346553	69.00	1	1.100	0.900	51.25	-1.39	0	0
140241	1	0.00	0.00	0.00	0.00	6	0.9834219	-43.376604	138.00	1	1.100	0.900	51.34	-1.57	0	0
140242	1	35.94	9.42	0.00	0.00	6	0.9768661	-45.196154	69.00	1	1.100	0.900	52.08	-1.95	0	0
140243	1	0.00	0.00	0.00	0.00	6	1.0013891	-42.178945	138.00	1	1.100	0.900	48.18	-0.34	0	0
140244	1	41.94	4.81	0.00	0.00	6	0.9873675	-44.849956	69.00	1	1.100	0.900	49.82	-0.55	0	0
140245	1	30.53	6.70	0.00	0.00	6	0.9764771	-44.971242	69.00	1	1.100	0.900	53.88	-2.78	0	0
140246	1	31.98	9.42	0.00	0.00	6	0.9764340	-45.228169	69.00	1	1.100	0.900	52.46	-2.21	0	0
140247	1	0.00	0.00	0.00	0.00	6	0.9859598	-43.255942	138.00	1	1.100	0.900	51.69	-1.88	0	0
140248	1	36.94	5.75	0.00	0.00	6	0.9798049	-44.926276	69.00	1	1.100	0.900	52.16	-2.02	0	0
140249	1	2.61	0.75	0.00	0.00	6	0.9999381	-44.537458	69.00	1	1.100	0.900	54.84	-4.05	0	0
140250	1	4.01	1.43	0.00	0.00	6	0.9893705	-43.974674	69.00	1	1.100	0.900	55.97	-4.57	0	0
140251	1	3.26	1.02	0.00	0.00	6	0.9944678	-44.321200	69.00	1	1.100	0.900	55.37	-4.29	0	0
140252	1	35.98	3.49	0.00	0.00	6	0.9773203	-45.184663	69.00	1	1.100	0.900	53.40	-2.84	0	0
140253	1	26.15	4.59	0.00	0.00	6	0.9811440	-45.221275	69.00	1	1.100	0.900	50.38	-0.88	0	0
140254	1	3.67	1.31	0.00	0.00	6	0.9789323	-45.294763	69.00	1	1.100	0.900	50.79	-1.11	0	0
140255	1	22.74	2.88	0.00	0.00	6	1.0033936	-43.399414	69.00	1	1.100	0.900	48.94	0.14	0	0
140256	1	0.00	0.00	0.00	0.00	6	1.0122453	-41.237326	138.00	1	1.100	0.900	48.88	-0.00	0	0
140257	1	5.58	1.31	0.00	0.00	6	1.0051868	-43.152198	69.00	1	1.100	0.900	48.92	0.11	0	0
140258	1	0.00	0.00	0.00	0.00	6	1.0091384	-42.041038	13.80	1	1.100	0.900	48.89	0.05	0	0
140259	1	0.00	0.00	0.00	0.00	6	1.0091384	-42.041038	1.00	1	1.100	0.900	48.89	0.05	0	0
140260	1	10.71	1.12	0.00	0.00	6	0.9997093	-43.463305	69.00	1	1.100	0.900	49.45	0.07	0	0
140261	1	3.80	0.50	0.00	0.00	6	1.0036233	-43.400371	69.00	1	1.100	0.900	48.93	0.12	0	0
140262	1	1.66	0.23	0.00	0.00	6	0.9996821	-43.534825	69.00	1	1.100	0.900	49.32	0.08	0	0
140263	1	4.65	1.41	0.00	0.00	6	1.0002346	-43.523294	69.00	1	1.100	0.900	49.09	0.08	0	0
140264	1	3.11	0.21	0.00	0.00	6	0.9975369	-43.659486	69.00	1	1.100	0.900	50.76	-0.21	0	0
140265	1	6.04	1.49	0.00	0.00	6	1.0034495	-43.294145	69.00	1	1.100	0.900	48.92	0.10	0	0
140266	1	0.00	0.00	0.00	236.90	6	1.0386545	-38.261658	345.00	1	1.100	0.900	48.13	0.03	0	0
140267	1	0.00	0.00	0.00	0.00	6	1.0261127	-40.113360	138.00	1	1.100	0.900	48.57	0.07	0	0
140268	1	82.66	28.10	0.00	0.00	6	1.0051018	-43.217906	69.00	1	1.100	0.900	48.93	0.14	0	0
140269	1	7.45	2.18	0.00	0.00	6	0.9889470	-43.999111	69.00	1	1.100	0.900	54.78	-2.93	0	0
140270	1	48.31	12.29	0.00	0.00	6	0.9763043	-44.695303	69.00	1	1.100	0.900	50.13	-0.10	0	0
140271	1	7.51	1.64	0.00	0.00	6	0.9880208	-44.054671	69.00	1	1.100	0.900	50.82	-0.33	0	0
140272	1	0.00	0.00	0.00	0.00	6	1.0218482	-36.090365	345.00	1	1.100	0.900	48.42	0.05	0	0
140273	1	0.00	0.00	0.00	0.00	6	1.0002321	-40.281349	138.00	1	1.100	0.900	49.49	-0.14	0	0
140274	1	10.54	1.87	0.00	0.00	6	0.9809857	-44.225881	69.00	1	1.100	0.900	50.01	-0.08	0	0
140275	1	36.81	8.94	0.00	0.00	6	0.9607843	-46.680996	69.00	1	1.100	0.900	50.63	-0.77	0	0
140276	1	36.96	7.10	0.00	0.00	6	0.9597379	-46.861983	69.00	1	1.100	0.900	50.93	-1.05	0	0
140277	1	0.00	0.00	0.00	0.00	6	0.9933847	-42.873093	138.00	1	1.100	0.900	49.35	-0.14	0	0
140278	1	45.09	13.70	0.00	0.00	6	0.9868561	-44.062569	69.00	1	1.100	0.900	49.52	-0.09	0	0
140279	1	22.93	5.85	0.00	0.00	6	0.9790206	-44.667400	69.00	1	1.100	0.900	50.36	-0.21	0	0
140280	1	32.64	7.03	0.00	0.00	6	0.9568280	-47.233887	69.00	1	1.100	0.900	49.73	-0.34	0	0
140281	1	0.00	0.00	0.00	0.00	6	0.9872131	-43.306462	138.00	1	1.100	0.900	49.53	-0.24	0	0
140282	1	39.10	5.42	0.00	0.00	6	0.9821828	-45.484350	69.00	1	1.100	0.900	49.11	-0.20	0	0
140283	1	0.00	0.00	0.00	0.00	6	0.9803584	-43.493062	138.00	1	1.100	0.900	49.81	-0.38	0	0
140284	1	53.85	10.94	0.00	0.00	6	0.9585674	-47.174375	69.00	1	1.100	0.900	49.54	-0.28	0	0
140285	1	0.00	0.00	0.00	0.00	6	0.9713941	-45.012750	13.80	1	1.100	0.900	49.69	-0.35	0	0
140286	1	0.00	0.00	0.00	0.00	6	0.9713941	-45.012750	1.00	1	1.100	0.900	49.69	-0.35	0	0
140287	1	15.07	1.43	0.00	0.00	6	0.9792500	-44.729413	69.00	1	1.100	0.900	50.06	-0.16	0	0
140288	1	31.83	4.34	0.00	0.00	6	0.9812679	-45.671905	69.00	1	1.100	0.900	48.95	-0.11	0	0
140289	1	0.00	0.00	0.00	0.00	6	1.0082868	-42.441831	138.00	1	1.100	0.900	48.72	0.06	0	0
140290	1	2.41	0.23	0.00	0.00	6	1.0073957	-42.853998	69.00	1	1.100	0.900	48.79	0.09	0	0
140291	1	0.00	0.00	0.00	0.00	6	0.9819168	-43.321135	138.00	1	1.100	0.900	49.82	-0.39	0	0
140292	1	70.27	24.18	0.00	0.00	6	0.9618818	-46.680596	69.00	1	1.100	0.900	50.08	-0.49	0	0
140293	1	83.15	54.70	0.00	0.00	6	0.9845001	-42.041212	138.00	1	1.100	0.900	49.84	-0.30	0	0
140294	1	48.81	5.37	0.00	0.00	6	0.9811886	-44.855153	69.00	1	1.100	0.900	50.65	-0.42	0	0
140295	1	16.60	1.70	0.00	0.00	6	1.0141272	-35.920594	138.00	1	1.100	0.900	60.63	-2.66	0	0
140296	1	60.82	6.89	0.00	0.00	3	1.0199894	-35.833471	138.00	1	1.100	0.900	51.33	-0.88	0	0
140297	1	10.40	2.66	0.00	0.00	6	1.0174256	-34.057227	138.00	1	1.100	0.900	65.57	-2.60	0	0
140298	1	6.77	0.19	0.00	0.00	6	1.0152609	-35.527846	138.00	1	1.100	0.900	61.56	-2.68	0	0
140299	1	5.71	2.05	0.00	0.00	6	1.0207663	-39.652493	138.00	1	1.100	0.900	48.97	2.41	0	0
140300	1	17.89	5.25	0.00	0.00	6	1.0127714	-36.450922	138.00	1	1.100	0.900	59.16	-2.59	0	0
140301	1	9.82	2.95	0.00	0.00	6	1.0175232	-33.296348	138.00	1	1.100	0.900	66.25	-1.68	0	0
140302	1	4.77	1.76	0.00	0.00	6	1.0308423	-39.784066	138.00	1	1.100	0.900	48.61	0.09	0	0
140303	1	0.00	0.00	0.00	248.42	6	1.0400000	-35.433390	345.00	1	1.100	0.900	46.87	0.00	0	0
140304	2	0.00	0.00	0.00	0.00	6	1.0400000	-34.208096	13.80	1	1.100	0.900	46.87	0.00	0	0
140305	2	0.00	0.00	0.00	0.00	6	1.0400000	-34.192534	24.00	1	1.100	0.900	46.87	0.00	0	0
140306	2	0.00	0.00	0.00	0.00	6	1.0400000	-34.579029	13.80	1	1.100	0.900	46.87	0.00	0	0
140307	2	0.00	0.00	0.00	0.00	6	1.0400000	-34.680722	13.80	1	1.100	0.900	46.87	0.00	0	0
140308	2	0.00	0.00	0.00	0.00	6	1.0434608	-34.436729	18.00	1	1.100	0.900	46.87	0.00	0	0
140309	2	0.00	0.00	0.00	0.00	6	1.0448477	-34.335958	13.80	1	1.100	0.900	46.87	0.00	0	0
140310	1	0.00	0.00	0.00	0.00	6	1.0311102	-44.082675	69.00	1	1.100	0.900	12.50	3.89	0	0
140311	2	0.00	0.00	0.00	0.00	6	1.0347296	-43.638339	13.80	1	1.100	0.900	12.47	3.87	0	0
140312	1	0.00	0.00	0.00	0.00	6	1.0183663	-34.496418	138.00	1	1.100	0.900	63.86	-2.66	0	0
140313	2	0.00	0.00	0.00	0.00	6	1.0298334	-32.912816	13.80	1	1.100	0.900	63.97	-2.62	0	0
140314	2	0.00	0.00	0.00	0.00	6	1.0298334	-32.912816	13.80	1	1.100	0.900	63.97	-2.62	0	0
140315	1	0.00	0.00	0.00	0.00	6	1.0288298	-33.058823	1.00	1	1.100	0.900	63.96	-2.62	0	0
140316	1	0.00	0.00	0.00	0.00	6	1.0366237	-32.422706	345.00	1	1.100	0.900	44.43	0.04	0	0
140317	1	0.00	0.00	0.00	0.00	6	1.0141956	-36.571015	138.00	1	1.100	0.900	57.22	-2.21	0	0
140318	1	0.00	0.00	0.00	0.00	6	1.0287779	-33.804294	13.80	1	1.100	0.900	48.71	-0.45	0	0
140319	1	0.00	0.00	0.00	0.00	6	1.0287779	-33.804294	1.00	1	1.100	0.900	48.71	-0.45	0	0
140320	2	0.00	0.00	0.00	0.00	6	1.0400000	-31.336427	13.80	1	1.100	0.900	44.43	0.00	0	0
140321	2	0.00	0.00	0.00	0.00	6	1.0400000	-31.336427	13.80	1	1.100	0.900	44.43	0.00	0	0
140322	1	0.00	0.00	0.00	0.00	6	1.0396808	-31.441346	1.00	1	1.100	0.900	44.43	0.00	0	0
140323	1	0.00	0.00	0.00	0.00	6	1.0331931	-35.525382	345.00	1	1.100	0.900	45.86	0.08	0	0
140324	1	0.00	0.00	0.00	0.00	6	1.0038101	-40.895062	138.00	1	1.100	0.900	46.10	1.42	0	0
140325	1	0.00	0.00	0.00	0.00	6	1.0213904	-37.531185	18.00	1	1.100	0.900	45.91	0.58	0	0
140326	1	0.00	0.00	0.00	0.00	6	1.0213904	-37.531185	1.00	1	1.100	0.900	45.91	0.58	0	0
140327	2	0.00	0.00	0.00	0.00	6	1.0384487	-34.798394	13.80	1	1.100	0.900	45.86	0.08	0	0
140328	2	0.00	0.00	0.00	0.00	6	1.0400000	-34.101719	13.80	1	1.100	0.900	45.85	0.00	0	0
140329	1	0.00	0.00	0.00	0.00	6	1.0390000	-31.389732	345.00	1	1.100	0.900	47.20	0.00	0	0
140330	1	0.00	0.00	0.00	0.00	6	1.0353105	-35.679118	138.00	1	1.100	0.900	47.54	0.10	0	0
140331	2	0.00	0.00	0.00	0.00	6	1.0479502	-29.598340	13.80	1	1.100	0.900	47.20	0.00	0	0
140332	2	0.00	0.00	0.00	0.00	6	1.0400000	-29.622193	13.80	1	1.100	0.900	47.20	0.00	0	0
140333	2	0.00	0.00	0.00	0.00	6	1.0400000	-28.974663	18.00	1	1.100	0.900	47.20	0.00	0	0
140334	1	0.00	0.00	0.00	0.00	6	1.0380000	-31.244892	345.00	1	1.100	0.900	43.45	0.04	0	0
140335	2	0.00	0.00	0.00	0.00	6	1.0400000	-29.811227	13.80	1	1.100	0.900	43.45	0.00	0	0
140336	2	0.00	0.00	0.00	0.00	6	1.0503112	-30.725348	13.80	1	1.100	0.900	43.44	0.00	0	0
140337	2	0.00	0.00	0.00	0.00	6	1.0552098	-30.388353	13.80	1	1.100	0.900	43.45	0.08	0	0
140338	1	0.00	0.00	0.00	0.00	6	1.0382814	-34.159639	345.00	1	1.100	0.900	46.22	0.01	0	0
140339	2	0.00	0.00	0.00	0.00	6	1.0400000	-31.531215	13.80	1	1.100	0.900	46.22	0.00	0	0
140340	2	0.00	0.00	0.00	0.00	6	1.0400000	-32.192978	13.80	1	1.100	0.900	46.22	0.00	0	0
140341	2	0.00	0.00	0.00	0.00	6	1.0400000	-31.928455	13.80	1	1.100	0.900	46.22	0.00	0	0
140342	2	0.00	0.00	0.00	0.00	6	1.0400000	-32.216773	13.80	1	1.100	0.900	46.22	0.00	0	0
140343	2	0.00	0.00	0.00	0.00	6	1.0400000	-32.942718	13.80	1	1.100	0.900	46.22	0.00	0	0
140344	1	0.00	0.00	0.00	0.00	6	1.0207419	-48.159461	69.00	1	1.100	0.900	46.57	0.10	0	0
140345	1	0.00	0.00	0.00	0.00	6	1.0207419	-48.159461	18.00	1	1.100	0.900	46.57	0.10	0	0
140346	1	0.00	0.00	0.00	0.00	6	1.0207419	-48.159461	18.00	1	1.100	0.900	46.57	0.10	0	0
140347	1	0.00	0.00	0.00	0.00	6	1.0207419	-48.159461	1.00	1	1.100	0.900	46.57	0.10	0	0
140348	1	0.00	0.00	0.00	0.00	6	1.0207419	-48.159461	18.00	1	1.100	0.900	46.57	0.10	0	0
140349	1	0.00	0.00	0.00	0.00	6	1.0077976	-44.494771	138.00	1	1.100	0.900	47.96	-0.36	0	0
140350	2	0.00	0.00	0.00	0.00	6	1.0254896	-42.611481	24.00	1	1.100	0.900	47.98	-0.35	0	0
140351	2	0.00	0.00	0.00	0.00	6	1.0160931	-43.618066	13.80	1	1.100	0.900	47.97	-0.36	0	0
140352	1	0.00	0.00	0.00	0.00	6	1.0077976	-44.494771	18.00	1	1.100	0.900	47.96	-0.36	0	0
140353	1	0.00	0.00	0.00	0.00	6	1.0390000	-31.343890	345.00	1	1.100	0.900	47.20	0.00	0	0
140354	1	0.00	0.00	0.00	0.00	6	1.0349753	-35.818445	138.00	1	1.100	0.900	47.55	0.10	0	0
140355	1	0.00	0.00	0.00	0.00	6	1.0375352	-32.548339	13.80	1	1.100	0.900	47.29	0.03	0	0
140356	1	0.00	0.00	0.00	0.00	6	1.0375352	-32.548339	1.00	1	1.100	0.900	47.29	0.03	0	0
140357	2	0.00	0.00	0.00	0.00	6	1.0368849	-28.937480	13.80	1	1.100	0.900	47.20	0.00	0	0
140358	2	0.00	0.00	0.00	0.00	6	1.0377069	-30.447917	13.80	1	1.100	0.900	47.20	0.00	0	0
140359	2	0.00	0.00	0.00	0.00	6	1.0400000	-29.354703	13.80	1	1.100	0.900	47.20	0.00	0	0
140360	1	0.00	0.00	0.00	0.00	6	1.0410000	-31.874934	345.00	1	1.100	0.900	46.70	-0.00	0	0
140361	2	0.00	0.00	0.00	0.00	6	1.0432875	-31.419110	13.80	1	1.100	0.900	46.70	0.00	0	0
140362	2	0.00	0.00	0.00	0.00	6	1.0400000	-29.255495	18.00	1	1.100	0.900	46.70	0.00	0	0
140363	2	0.00	0.00	0.00	0.00	6	1.0400000	-29.617995	22.00	1	1.100	0.900	46.70	0.00	0	0
140364	1	19.26	3.13	0.00	0.00	6	0.9861118	-48.569376	69.00	1	1.100	0.900	48.24	-0.30	0	0
140365	1	0.00	0.00	0.00	0.00	6	0.9861118	-48.569376	13.80	1	1.100	0.900	48.24	-0.30	0	0
140366	1	0.00	0.00	0.00	0.00	6	0.9861118	-48.569376	13.80	1	1.100	0.900	48.24	-0.30	0	0
140367	1	0.00	0.00	0.00	0.00	6	0.9861118	-48.569376	1.00	1	1.100	0.900	48.24	-0.30	0	0
140368	1	0.00	0.00	0.00	0.00	6	0.9819291	-46.694902	69.00	1	1.100	0.900	48.45	-0.41	0	0
140369	1	0.00	0.00	0.00	0.00	6	0.9819291	-46.694902	13.80	1	1.100	0.900	48.45	-0.41	0	0
140370	1	0.00	0.00	0.00	0.00	6	0.9819291	-46.694902	13.80	1	1.100	0.900	48.45	-0.41	0	0
140371	1	0.00	0.00	0.00	0.00	6	0.9819291	-46.694902	13.80	1	1.100	0.900	48.45	-0.41	0	0
140372	1	120.55	43.81	0.00	0.00	6	1.0357774	-32.141667	345.00	1	1.100	0.900	47.44	0.09	0	0
140373	1	0.00	0.00	0.00	0.00	6	1.0348378	-35.298804	138.00	1	1.100	0.900	47.77	0.29	0	0
140374	2	0.00	0.00	0.00	0.00	6	1.0400000	-31.291131	18.00	1	1.100	0.900	47.43	0.00	0	0
140375	2	0.00	0.00	0.00	0.00	6	1.0400000	-30.778528	13.80	1	1.100	0.900	47.43	0.00	0	0
140376	1	0.00	0.00	0.00	0.00	6	1.0182846	-39.618657	138.00	1	1.100	0.900	47.81	-0.07	0	0
140377	2	0.00	0.00	0.00	0.00	6	1.0214310	-39.234535	18.00	1	1.100	0.900	47.81	-0.07	0	0
140378	1	17.33	4.96	0.00	0.00	6	0.9858585	-42.419239	138.00	1	1.100	0.900	50.00	-0.48	0	0
140379	1	0.00	0.00	0.00	0.00	6	0.9858585	-42.419239	13.80	1	1.100	0.900	50.00	-0.48	0	0
140380	1	0.00	0.00	0.00	0.00	6	1.0146670	-46.952145	69.00	1	1.100	0.900	57.65	-3.74	0	0
140381	1	0.00	0.00	0.00	0.00	6	1.0146670	-46.952145	13.80	1	1.100	0.900	57.65	-3.74	0	0
140382	1	0.00	0.00	0.00	0.00	6	1.0151417	-47.036771	69.00	1	1.100	0.900	58.27	-4.14	0	0
140383	1	0.00	0.00	0.00	0.00	6	1.0151417	-47.036771	24.00	1	1.100	0.900	58.27	-4.14	0	0
140384	1	0.00	0.00	0.00	0.00	6	1.0075929	-46.802309	69.00	1	1.100	0.900	48.43	-0.33	0	0
140385	1	0.00	0.00	0.00	0.00	6	1.0075929	-46.802309	18.00	1	1.100	0.900	48.43	-0.33	0	0
140386	1	0.00	0.00	0.00	0.00	6	1.0075929	-46.802309	18.00	1	1.100	0.900	48.43	-0.33	0	0
140387	1	0.00	0.00	0.00	0.00	6	1.0075929	-46.802309	1.00	1	1.100	0.900	48.43	-0.33	0	0
150001	1	13.14	6.81	0.00	0.00	2	1.0178965	-20.715814	138.00	1	1.100	0.900	2.95	2.26	0	0
150002	1	7.62	2.47	0.00	0.00	2	1.0171048	-21.623287	138.00	1	1.100	0.900	2.11	2.52	0	0
150003	1	5.25	1.89	0.00	0.00	2	1.0353098	-20.793148	138.00	1	1.100	0.900	6.70	2.47	0	0
150004	1	2.01	0.19	0.00	0.00	2	1.0294165	-20.288389	138.00	1	1.100	0.900	6.74	2.34	0	0
150005	1	4.38	1.02	0.00	0.00	2	1.0145684	-21.213530	138.00	1	1.100	0.900	2.06	2.36	0	0
150006	1	0.62	0.21	0.00	0.00	2	1.0203413	-21.536983	138.00	1	1.100	0.900	3.17	2.59	0	0
150007	1	0.19	0.02	0.00	29.80	2	1.0386979	-20.994713	138.00	1	1.100	0.900	6.69	2.54	0	0
150008	1	9.11	2.76	0.00	0.00	5	1.0164773	-40.402295	138.00	1	1.100	0.900	44.84	4.23	0	0
150009	1	7.93	2.78	0.00	0.00	5	1.0265613	-41.536697	138.00	1	1.100	0.900	45.34	4.40	0	0
150010	1	0.60	0.08	0.00	0.00	5	1.0165169	-34.365658	138.00	1	1.100	0.900	51.05	2.26	0	0
150011	1	6.00	1.74	0.00	0.00	5	1.0241187	-42.561790	138.00	1	1.100	0.900	47.65	2.11	0	0
150012	1	2.80	0.77	0.00	0.00	5	1.0277039	-36.592477	138.00	1	1.100	0.900	43.00	4.71	0	0
150013	1	6.68	2.34	0.00	0.00	5	1.0298348	-34.569279	138.00	1	1.100	0.900	46.26	3.37	0	0
150014	1	1.14	0.42	0.00	42.80	5	1.0333270	-41.452875	138.00	1	1.100	0.900	45.47	3.98	0	0
150015	1	4.63	1.49	0.00	0.00	5	1.0126078	-44.980711	138.00	1	1.100	0.900	46.69	4.07	0	0
150016	1	8.51	2.53	0.00	0.00	5	1.0137067	-42.310866	138.00	1	1.100	0.900	45.61	4.18	0	0
150017	1	1.78	0.64	0.00	0.00	5	1.0262626	-38.715855	138.00	1	1.100	0.900	44.30	4.51	0	0
150018	1	4.30	1.41	0.00	0.00	5	1.0169030	-40.388188	138.00	1	1.100	0.900	44.83	4.21	0	0
150019	1	1.78	0.54	0.00	0.00	2	1.0181053	-44.268352	138.00	1	1.100	0.900	14.12	-2.89	0	0
150020	1	8.63	0.42	0.00	0.00	5	1.0181448	-43.592910	138.00	1	1.100	0.900	53.08	1.30	0	0
150021	1	7.78	2.70	0.00	0.00	5	1.0266247	-39.870988	138.00	1	1.100	0.900	53.54	0.65	0	0
150022	1	6.81	2.24	0.00	0.00	5	1.0241635	-39.499903	138.00	1	1.100	0.900	53.11	0.73	0	0
150023	1	10.96	2.64	0.00	0.00	5	1.0267867	-39.436376	138.00	1	1.100	0.900	52.94	0.71	0	0
150024	1	12.53	3.76	0.00	0.00	5	1.0247891	-39.447358	138.00	1	1.100	0.900	53.33	0.66	0	0
150025	1	15.38	4.86	0.00	0.00	5	0.9980151	-49.775616	138.00	1	1.100	0.900	52.62	2.07	0	0
150026	1	13.01	4.11	0.00	0.00	5	0.9989933	-49.641002	138.00	1	1.100	0.900	52.74	2.05	0	0
150027	1	7.12	1.06	0.00	0.00	5	1.0042184	-48.022503	138.00	1	1.100	0.900	52.79	1.94	0	0
150028	1	6.54	0.58	0.00	0.00	5	1.0082900	-46.429694	138.00	1	1.100	0.900	52.28	1.83	0	0
150029	1	7.28	2.01	0.00	0.00	5	1.0316839	-38.701193	138.00	1	1.100	0.900	50.15	1.83	0	0
150030	1	4.25	0.75	0.00	71.80	5	1.0320203	-41.789394	138.00	1	1.100	0.900	51.96	1.46	0	0
150031	1	2.61	0.12	0.00	0.00	5	1.0283731	-37.189014	138.00	1	1.100	0.900	48.53	2.31	0	0
150032	1	11.16	0.77	0.00	0.00	5	1.0251982	-39.723871	138.00	1	1.100	0.900	52.39	0.96	0	0
150033	1	3.11	0.50	0.00	0.00	2	1.0116586	-46.847502	138.00	1	1.100	0.900	18.52	-0.30	0	0
150034	1	9.03	2.95	0.00	0.00	5	1.0222917	-42.215121	138.00	1	1.100	0.900	53.11	1.10	0	0
150035	1	2.53	0.81	0.00	0.00	5	1.0124986	-45.668655	138.00	1	1.100	0.900	52.76	1.66	0	0
150036	1	0.83	0.17	0.00	0.00	2	1.0191199	-45.141310	138.00	1	1.100	0.900	16.80	-1.03	0	0
150037	1	3.05	1.02	0.00	0.00	2	1.0130485	-46.849418	138.00	1	1.100	0.900	53.19	1.81	0	0
150038	1	3.18	0.85	0.00	0.00	5	1.0156773	-45.107422	138.00	1	1.100	0.900	53.06	1.53	0	0
150039	1	6.81	2.08	0.00	0.00	5	1.0210088	-40.539002	138.00	1	1.100	0.900	52.58	0.90	0	0
150040	1	2.76	0.77	0.00	0.00	2	1.0142639	-45.098701	138.00	1	1.100	0.900	16.38	-1.32	0	0
150041	1	10.40	3.40	0.00	0.00	2	1.0182369	-45.147859	138.00	1	1.100	0.900	16.50	-1.33	0	0
150042	1	2.93	0.73	0.00	18.00	5	1.0370828	-38.791299	138.00	1	1.100	0.900	50.16	1.82	0	0
150043	1	3.63	0.48	0.00	0.00	5	1.0016014	-48.756124	138.00	1	1.100	0.900	52.77	1.99	0	0
150044	1	2.03	0.10	0.00	0.00	5	1.0046770	-48.972163	138.00	1	1.100	0.900	52.96	2.08	0	0
150045	1	0.66	0.23	0.00	0.00	5	1.0200898	-28.292050	138.00	1	1.100	0.900	36.60	5.19	0	0
150046	1	5.52	1.68	0.00	0.00	5	1.0203273	-30.639534	138.00	1	1.100	0.900	38.26	5.19	0	0
150047	1	1.56	0.48	0.00	0.00	5	1.0145982	-28.521986	138.00	1	1.100	0.900	36.93	5.24	0	0
150048	1	2.03	0.50	0.00	0.00	5	1.0216387	-34.568379	138.00	1	1.100	0.900	43.81	4.11	0	0
150049	1	5.89	1.14	0.00	40.20	5	1.0314788	-34.105635	138.00	1	1.100	0.900	41.50	4.85	0	0
150050	1	5.33	1.22	0.00	0.00	5	1.0250531	-32.734494	138.00	1	1.100	0.900	40.10	5.06	0	0
150051	1	7.24	2.51	0.00	0.00	5	1.0201578	-29.521811	138.00	1	1.100	0.900	37.42	5.19	0	0
150052	1	4.65	0.95	0.00	0.00	5	1.0297442	-30.833097	138.00	1	1.100	0.900	40.39	2.60	0	0
150053	1	6.56	0.73	0.00	0.00	5	1.0203996	-34.815590	138.00	1	1.100	0.900	42.74	4.34	0	0
150054	1	6.14	2.12	0.00	0.00	5	1.0150354	-44.009562	138.00	1	1.100	0.900	48.39	2.20	0	0
150055	1	8.51	1.83	0.00	0.00	5	1.0182696	-43.301809	138.00	1	1.100	0.900	51.28	1.77	0	0
150056	1	8.45	2.68	0.00	0.00	5	1.0277180	-26.302960	138.00	1	1.100	0.900	26.74	3.52	0	0
150057	1	0.75	0.06	0.00	0.00	5	1.0210880	-36.872813	138.00	1	1.100	0.900	45.21	3.48	0	0
150058	1	5.02	1.72	0.00	0.00	5	1.0259801	-26.695563	138.00	1	1.100	0.900	31.08	3.66	0	0
150059	1	9.30	1.72	0.00	0.00	5	1.0202467	-33.327202	138.00	1	1.100	0.900	43.67	3.99	0	0
150060	1	6.87	1.04	0.00	0.00	5	1.0223168	-33.809370	138.00	1	1.100	0.900	44.20	1.88	0	0
150061	1	3.80	1.25	0.00	0.00	5	1.0290941	-27.186489	138.00	1	1.100	0.900	29.20	2.64	0	0
150062	1	2.45	0.79	0.00	0.00	5	1.0282571	-31.517423	138.00	1	1.100	0.900	39.96	2.55	0	0
150063	1	7.57	2.41	0.00	0.00	5	1.0282897	-38.772253	138.00	1	1.100	0.900	53.76	0.44	0	0
150064	1	6.70	1.25	0.00	0.00	5	1.0157469	-38.075380	138.00	1	1.100	0.900	47.88	1.95	0	0
150065	1	11.64	2.72	0.00	0.00	5	1.0101063	-41.112373	138.00	1	1.100	0.900	50.44	2.13	0	0
150066	1	4.94	1.81	0.00	0.00	5	1.0189499	-41.589514	138.00	1	1.100	0.900	52.13	1.21	0	0
150067	1	2.57	0.17	0.00	0.00	5	1.0293887	-27.449642	138.00	1	1.100	0.900	33.16	3.32	0	0
150068	1	6.85	1.87	0.00	0.00	5	1.0316575	-28.059242	138.00	1	1.100	0.900	34.97	3.21	0	0
150069	1	2.26	0.75	0.00	0.00	5	1.0230509	-39.425100	138.00	1	1.100	0.900	46.18	3.11	0	0
150070	1	6.50	2.01	0.00	0.00	5	1.0229797	-40.081569	138.00	1	1.100	0.900	46.43	3.00	0	0
150071	1	4.88	0.58	0.00	39.10	5	1.0325862	-43.608019	138.00	1	1.100	0.900	51.31	1.73	0	0
150072	1	4.81	1.16	0.00	0.00	5	1.0144829	-41.234303	138.00	1	1.100	0.900	50.64	1.66	0	0
150073	1	4.75	0.81	0.00	0.00	5	1.0054839	-48.003998	138.00	1	1.100	0.900	50.02	2.12	0	0
150074	1	7.14	2.37	0.00	0.00	5	1.0093947	-45.708900	138.00	1	1.100	0.900	50.76	2.17	0	0
150075	1	9.30	1.60	0.00	0.00	5	1.0119741	-44.485626	138.00	1	1.100	0.900	50.44	2.31	0	0
150076	1	1.78	0.52	0.00	0.00	5	1.0218390	-33.489162	138.00	1	1.100	0.900	43.82	3.87	0	0
150077	1	2.30	0.54	0.00	0.00	5	1.0217789	-34.923103	138.00	1	1.100	0.900	43.79	3.93	0	0
150078	1	1.08	0.37	0.00	0.00	5	1.0216415	-32.848754	138.00	1	1.100	0.900	43.76	3.90	0	0
150079	1	3.26	1.08	0.00	0.00	5	1.0241625	-40.899013	138.00	1	1.100	0.900	46.80	2.82	0	0
150080	1	6.00	1.06	0.00	0.00	5	1.0205755	-38.014534	138.00	1	1.100	0.900	44.05	4.09	0	0
150081	1	3.44	0.46	0.00	0.00	5	1.0211854	-35.315405	138.00	1	1.100	0.900	43.40	4.06	0	0
150082	1	7.89	1.25	0.00	0.00	5	1.0224245	-39.629526	138.00	1	1.100	0.900	44.64	4.10	0	0
150083	1	4.52	1.62	0.00	0.00	5	1.0197854	-36.045607	138.00	1	1.100	0.900	43.26	4.22	0	0
150084	1	2.80	0.17	0.00	0.00	5	1.0325785	-42.930740	138.00	1	1.100	0.900	47.61	2.02	0	0
150085	1	8.09	2.86	0.00	0.00	5	1.0218432	-40.452265	138.00	1	1.100	0.900	52.76	0.88	0	0
150086	1	4.69	1.10	0.00	0.00	5	1.0292171	-27.367138	138.00	1	1.100	0.900	31.12	2.91	0	0
150087	1	8.43	2.12	0.00	0.00	5	1.0188002	-32.238268	138.00	1	1.100	0.900	43.70	3.90	0	0
150088	1	0.08	0.02	0.00	0.00	5	1.0215519	-37.275900	138.00	1	1.100	0.900	45.20	3.49	0	0
150089	1	2.74	0.81	0.00	0.00	5	1.0215720	-36.374790	138.00	1	1.100	0.900	44.63	3.68	0	0
150090	1	3.24	0.75	0.00	0.00	5	1.0205481	-34.728227	138.00	1	1.100	0.900	43.07	4.21	0	0
150091	1	7.24	2.47	0.00	0.00	5	1.0129988	-43.622825	138.00	1	1.100	0.900	51.03	1.94	0	0
150092	1	5.87	1.00	0.00	0.00	5	1.0271421	-31.901296	138.00	1	1.100	0.900	41.09	2.97	0	0
150093	1	0.64	0.17	0.00	0.00	5	1.0213579	-37.620245	138.00	1	1.100	0.900	45.44	3.40	0	0
150094	1	62.94	15.61	0.00	0.00	2	1.0188611	-45.324419	138.00	1	1.100	0.900	52.54	1.62	0	0
150095	1	113.14	29.78	0.00	0.00	5	1.0281531	-24.607308	138.00	1	1.100	0.900	-18.51	3.06	0	0
150096	1	33.08	11.77	0.00	0.00	2	1.0138705	-46.648685	138.00	1	1.100	0.900	52.89	1.72	0	0
150097	1	74.29	22.16	0.00	0.00	5	1.0237257	-27.740148	138.00	1	1.100	0.900	31.62	1.32	0	0
150098	1	35.61	11.02	0.00	0.00	2	1.0227162	-21.972781	138.00	1	1.100	0.900	6.67	2.57	0	0
150099	1	28.87	10.33	0.00	0.00	5	1.0274333	-32.211471	138.00	1	1.100	0.900	55.22	-2.49	0	0
150100	1	1.10	0.12	0.00	0.00	2	1.0176678	-21.079933	138.00	1	1.100	0.900	17.76	5.07	0	0
150101	1	0.00	0.00	0.00	0.00	2	1.0325513	-25.689780	138.00	1	1.100	0.900	-10.54	2.16	0	0
150102	1	5.58	0.66	0.00	0.00	5	1.0292663	-22.933523	138.00	1	1.100	0.900	11.40	3.53	0	0
150103	1	0.00	0.00	0.00	0.00	2	1.0142843	-27.621394	138.00	1	1.100	0.900	30.33	5.98	0	0
150104	1	0.00	0.00	0.00	0.00	5	1.0249307	-27.336428	138.00	1	1.100	0.900	31.37	1.63	0	0
150105	1	23.93	7.33	0.00	0.00	5	1.0258577	-33.475710	138.00	1	1.100	0.900	47.84	0.47	0	0
150106	1	21.52	4.96	0.00	0.00	2	1.0137362	-21.832350	138.00	1	1.100	0.900	2.05	2.45	0	0
150107	1	23.64	6.02	0.00	0.00	2	1.0288158	-26.361409	138.00	1	1.100	0.900	-11.96	2.11	0	0
150108	1	3.53	0.95	0.00	0.00	2	1.0200209	-45.730203	138.00	1	1.100	0.900	52.64	1.64	0	0
150109	1	0.00	0.00	0.00	0.00	2	1.0141013	-46.651207	138.00	1	1.100	0.900	52.89	1.72	0	0
150110	1	0.00	0.00	0.00	0.00	2	1.0341039	-24.590038	138.00	1	1.100	0.900	6.96	2.72	0	0
150111	1	10.38	1.20	0.00	0.00	2	1.0273042	-43.340432	138.00	1	1.100	0.900	52.18	1.54	0	0
150112	1	0.00	0.00	0.00	11.80	2	1.0350914	-45.894758	138.00	1	1.100	0.900	52.64	1.60	0	0
150113	1	0.00	0.00	0.00	0.00	5	1.0273894	-20.837940	138.00	1	1.100	0.900	-6.51	2.06	0	0
150114	1	7.60	2.51	0.00	0.00	5	1.0300159	-35.203904	138.00	1	1.100	0.900	48.18	1.44	0	0
150115	1	82.24	10.46	0.00	0.00	2	1.0331797	-8.156869	138.00	1	1.100	0.900	-2.63	0.12	0	0
150116	1	0.00	0.00	0.00	0.00	2	1.0369408	-10.064280	138.00	1	1.100	0.900	-2.78	0.06	0	0
150117	1	2.59	0.68	0.00	0.00	2	1.0313542	-14.036437	138.00	1	1.100	0.900	7.37	1.30	0	0
150118	1	0.00	0.00	0.00	0.00	5	1.0322002	-19.884687	138.00	1	1.100	0.900	-1.28	2.23	0	0
150119	1	0.00	0.00	0.00	0.00	2	1.0280246	-15.417879	138.00	1	1.100	0.900	7.37	1.89	0	0
150120	1	0.00	0.00	0.00	674.30	5	1.0214156	-18.698346	345.00	1	1.100	0.900	43.78	1.26	0	0
150121	1	85.91	24.18	0.00	0.00	5	1.0040249	-24.200589	138.00	1	1.100	0.900	33.33	5.18	0	0
150122	1	0.00	0.00	0.00	0.00	5	1.0157507	-20.250074	18.00	1	1.100	0.900	40.76	2.13	0	0
150123	1	0.00	0.00	0.00	0.00	5	1.0157507	-20.250074	1.00	1	1.100	0.900	40.76	2.13	0	0
150124	1	48.95	14.19	0.00	0.00	5	1.0034126	-24.203355	138.00	1	1.100	0.900	31.22	4.37	0	0
150125	1	2.12	0.71	0.00	0.00	5	1.0009553	-21.993874	138.00	1	1.100	0.900	30.94	5.52	0	0
150126	1	9.82	3.42	0.00	0.00	5	1.0196600	-26.650612	138.00	1	1.100	0.900	31.37	2.30	0	0
150127	1	0.00	0.00	0.00	0.00	5	1.0102323	-27.148375	138.00	1	1.100	0.900	35.76	5.26	0	0
150128	1	0.00	0.00	0.00	0.00	5	1.0205129	-25.979986	138.00	1	1.100	0.900	32.23	4.20	0	0
150129	1	24.13	8.61	0.00	0.00	5	1.0140666	-26.494509	138.00	1	1.100	0.900	34.24	4.97	0	0
150130	1	10.73	1.93	0.00	0.00	5	0.9667070	-61.920110	69.00	1	1.100	0.900	47.81	8.07	0	0
150131	1	2.22	0.17	0.00	0.00	5	0.9936841	-56.682653	69.00	1	1.100	0.900	37.90	8.92	0	0
150132	1	10.29	3.30	0.00	0.00	5	0.9790448	-58.621085	69.00	1	1.100	0.900	41.33	8.70	0	0
150133	1	0.87	0.08	0.00	17.20	5	1.0384096	-59.799070	69.00	1	1.100	0.900	54.62	3.25	0	0
150134	1	2.22	0.62	0.00	0.00	5	0.9681358	-61.172879	69.00	1	1.100	0.900	46.33	8.20	0	0
150135	1	2.99	0.54	0.00	0.00	5	1.0305417	-59.560869	69.00	1	1.100	0.900	54.59	3.32	0	0
150136	1	32.00	8.45	0.00	194.40	5	1.0405880	-57.896128	69.00	1	1.100	0.900	51.85	2.10	0	0
150137	1	0.00	0.00	0.00	0.00	5	1.0031887	-51.868698	138.00	1	1.100	0.900	50.07	2.44	0	0
150138	1	40.22	12.45	0.00	0.00	5	1.0062647	-55.899148	69.00	1	1.100	0.900	51.25	2.47	0	0
150139	1	0.00	0.00	0.00	0.00	5	1.0041785	-53.734941	13.80	1	1.100	0.900	50.61	2.48	0	0
150140	1	0.00	0.00	0.00	0.00	5	1.0041785	-53.734941	1.00	1	1.100	0.900	50.61	2.48	0	0
150141	1	0.00	0.00	0.00	0.00	5	1.0075644	-56.458017	138.00	1	1.100	0.900	51.62	2.41	0	0
150142	1	51.76	15.61	0.00	0.00	5	1.0270033	-57.721999	69.00	1	1.100	0.900	51.83	2.26	0	0
150143	1	0.00	0.00	0.00	0.00	5	1.0075598	-57.301158	138.00	1	1.100	0.900	51.80	2.46	0	0
150144	1	36.44	4.81	0.00	0.00	5	1.0126267	-59.036129	69.00	1	1.100	0.900	51.98	2.58	0	0
150145	1	31.79	7.35	0.00	0.00	5	1.0090574	-55.900277	69.00	1	1.100	0.900	51.30	2.43	0	0
150146	1	36.77	11.81	0.00	0.00	5	1.0112262	-58.968848	69.00	1	1.100	0.900	52.03	2.55	0	0
150147	1	29.28	1.47	0.00	0.00	5	1.0280212	-57.380922	69.00	1	1.100	0.900	51.80	2.13	0	0
150148	1	0.00	0.00	0.00	0.00	5	1.0057301	-46.913608	138.00	1	1.100	0.900	51.96	1.89	0	0
150149	1	41.17	14.67	0.00	0.00	5	0.9985742	-53.711035	69.00	1	1.100	0.900	52.27	1.93	0	0
150150	1	0.00	0.00	0.00	0.00	5	1.0027036	-48.650742	13.80	1	1.100	0.900	52.03	1.91	0	0
150151	1	0.00	0.00	0.00	0.00	5	1.0027036	-48.650742	1.00	1	1.100	0.900	52.03	1.91	0	0
150152	1	0.00	0.00	0.00	632.10	5	1.0308566	-42.678486	345.00	1	1.100	0.900	53.78	0.35	0	0
150153	1	88.20	49.93	0.00	0.00	5	1.0167033	-46.954390	138.00	1	1.100	0.900	53.05	0.66	0	0
150154	1	40.63	13.80	0.00	0.00	5	1.0099402	-51.550036	69.00	1	1.100	0.900	52.46	1.08	0	0
150155	1	5.40	1.33	0.00	0.00	5	1.0077569	-52.390252	69.00	1	1.100	0.900	52.28	1.58	0	0
150156	1	11.54	3.05	0.00	0.00	5	1.0090846	-52.608869	69.00	1	1.100	0.900	52.17	1.81	0	0
150157	1	18.28	4.86	0.00	0.00	5	1.0040219	-53.019545	69.00	1	1.100	0.900	52.44	1.31	0	0
150158	1	16.21	4.32	0.00	0.00	5	1.0000986	-49.149168	69.00	1	1.100	0.900	48.31	3.06	0	0
150159	1	37.77	10.11	0.00	0.00	5	0.9980488	-49.470951	69.00	1	1.100	0.900	48.38	2.97	0	0
150160	1	8.74	2.66	0.00	0.00	5	1.0051603	-49.744435	69.00	1	1.100	0.900	48.46	3.11	0	0
150161	1	0.00	0.00	0.00	0.00	5	1.0047517	-48.872293	138.00	1	1.100	0.900	48.35	3.19	0	0
150162	1	16.23	5.19	0.00	0.00	5	1.0102640	-49.957339	69.00	1	1.100	0.900	48.51	3.21	0	0
150163	1	26.00	5.02	0.00	0.00	5	1.0038820	-48.821751	69.00	1	1.100	0.900	48.27	2.90	0	0
150164	1	6.16	1.85	0.00	0.00	5	1.0153075	-47.221981	69.00	1	1.100	0.900	47.88	3.45	0	0
150165	1	5.27	1.54	0.00	0.00	5	1.0075755	-48.562389	69.00	1	1.100	0.900	48.24	2.73	0	0
150166	1	3.61	1.14	0.00	0.00	5	1.0078201	-48.297025	69.00	1	1.100	0.900	48.20	2.78	0	0
150167	1	1.89	0.23	0.00	0.00	5	1.0154724	-47.176624	69.00	1	1.100	0.900	47.96	3.10	0	0
150168	1	0.00	0.00	0.00	0.00	5	1.0237749	-43.341933	138.00	1	1.100	0.900	46.38	3.74	0	0
150169	1	3.47	0.77	0.00	0.00	5	1.0209593	-46.057903	69.00	1	1.100	0.900	47.68	3.48	0	0
150170	1	1.95	0.33	0.00	0.00	5	1.0074022	-48.487869	69.00	1	1.100	0.900	48.23	2.76	0	0
150171	1	0.00	0.00	0.00	0.00	5	1.0152833	-46.027921	138.00	1	1.100	0.900	48.08	2.48	0	0
150172	1	2.30	0.71	0.00	0.00	5	1.0109141	-47.887337	69.00	1	1.100	0.900	48.13	2.80	0	0
150173	1	0.00	0.00	0.00	0.00	5	1.0078788	-47.605881	138.00	1	1.100	0.900	48.22	2.83	0	0
150174	1	68.19	9.61	0.00	0.00	5	1.0012219	-49.263769	69.00	1	1.100	0.900	48.35	2.97	0	0
150175	1	22.08	3.38	0.00	0.00	5	0.9987210	-49.420171	69.00	1	1.100	0.900	48.37	2.99	0	0
150176	1	6.54	2.26	0.00	0.00	5	0.9986133	-50.338138	69.00	1	1.100	0.900	48.69	3.05	0	0
150177	1	11.19	3.94	0.00	0.00	5	0.9947387	-50.993217	69.00	1	1.100	0.900	48.86	3.15	0	0
150178	1	22.56	3.09	0.00	0.00	5	0.9964393	-51.973429	69.00	1	1.100	0.900	49.21	2.83	0	0
150179	1	0.00	0.00	0.00	0.00	5	1.0113457	-47.913703	138.00	1	1.100	0.900	48.66	2.57	0	0
150180	1	33.29	10.56	0.00	0.00	5	1.0005676	-51.877832	69.00	1	1.100	0.900	49.24	2.83	0	0
150181	1	8.70	3.05	0.00	0.00	5	0.9958774	-53.158557	69.00	1	1.100	0.900	49.62	2.92	0	0
150182	1	0.00	0.00	0.00	71.40	5	1.0332548	-44.528565	138.00	1	1.100	0.900	47.77	2.30	0	0
150183	1	16.87	5.35	0.00	0.00	5	1.0186185	-47.842000	69.00	1	1.100	0.900	48.13	2.63	0	0
150184	1	2.70	0.79	0.00	0.00	5	1.0086347	-48.356421	69.00	1	1.100	0.900	48.44	2.64	0	0
150185	1	5.29	1.22	0.00	0.00	5	1.0135611	-48.191967	69.00	1	1.100	0.900	48.19	2.66	0	0
150186	1	37.08	18.12	0.00	0.00	5	0.9939519	-49.713764	69.00	1	1.100	0.900	48.57	2.82	0	0
150187	1	5.58	0.66	0.00	0.00	5	1.0071471	-49.228846	69.00	1	1.100	0.900	48.48	2.70	0	0
150188	1	20.61	5.87	0.00	0.00	5	0.9958504	-51.276166	69.00	1	1.100	0.900	48.97	2.81	0	0
150189	1	6.83	1.70	0.00	0.00	5	1.0042493	-48.747070	69.00	1	1.100	0.900	48.36	2.72	0	0
150190	1	0.00	0.00	0.00	0.00	5	1.0144101	-46.637391	138.00	1	1.100	0.900	48.36	2.46	0	0
150191	1	6.60	1.78	0.00	0.00	5	1.0115014	-48.018702	69.00	1	1.100	0.900	48.41	2.59	0	0
150192	1	2.70	0.89	0.00	0.00	5	0.9946101	-51.242807	69.00	1	1.100	0.900	48.93	3.20	0	0
150193	1	0.00	0.00	0.00	0.00	5	1.0187572	-46.182736	138.00	1	1.100	0.900	48.36	2.30	0	0
150194	1	40.05	5.48	0.00	0.00	5	0.9978570	-49.731789	69.00	1	1.100	0.900	48.60	2.83	0	0
150195	1	0.00	0.00	0.00	0.00	5	1.0106994	-47.471514	13.80	1	1.100	0.900	48.44	2.50	0	0
150196	1	0.00	0.00	0.00	0.00	5	1.0106994	-47.471514	1.00	1	1.100	0.900	48.44	2.50	0	0
150197	1	9.82	2.86	0.00	0.00	5	0.9953164	-51.825965	69.00	1	1.100	0.900	49.15	2.82	0	0
150198	1	1.29	0.12	0.00	0.00	5	1.0119799	-48.282030	69.00	1	1.100	0.900	48.21	2.68	0	0
150199	1	32.41	9.46	0.00	0.00	5	0.9723566	-56.102806	69.00	1	1.100	0.900	52.06	1.95	0	0
150200	1	0.00	0.00	0.00	0.00	5	0.9977964	-53.840285	138.00	1	1.100	0.900	51.83	1.90	0	0
150201	1	28.24	7.20	0.00	0.00	5	1.0027823	-56.127855	69.00	1	1.100	0.900	51.69	2.11	0	0
150202	1	0.00	0.00	0.00	0.00	5	1.0046901	-52.623665	138.00	1	1.100	0.900	51.04	2.43	0	0
150203	1	40.53	13.20	0.00	0.00	5	0.9936591	-55.479484	69.00	1	1.100	0.900	51.45	2.43	0	0
150204	1	42.38	16.93	0.00	0.00	5	0.9917526	-55.804639	69.00	1	1.100	0.900	51.56	2.41	0	0
150205	1	23.03	6.31	0.00	0.00	5	0.9735501	-56.221828	69.00	1	1.100	0.900	51.96	2.09	0	0
150206	1	34.47	11.58	0.00	0.00	5	1.0115504	-55.812669	69.00	1	1.100	0.900	50.58	2.58	0	0
150207	1	16.60	3.30	0.00	0.00	5	1.0193452	-56.376256	69.00	1	1.100	0.900	50.66	2.54	0	0
150208	1	20.69	6.89	0.00	0.00	5	0.9984735	-55.959318	69.00	1	1.100	0.900	51.76	2.21	0	0
150209	1	22.16	5.60	0.00	0.00	5	0.9890274	-55.491093	69.00	1	1.100	0.900	51.47	2.41	0	0
150210	1	21.69	4.73	0.00	0.00	5	1.0076534	-54.652207	69.00	1	1.100	0.900	50.38	2.59	0	0
150211	1	0.00	0.00	0.00	0.00	5	1.0035563	-52.413489	138.00	1	1.100	0.900	50.86	2.44	0	0
150212	1	43.97	16.83	0.00	0.00	5	0.9986877	-54.573784	69.00	1	1.100	0.900	51.18	2.47	0	0
150213	1	0.00	0.00	0.00	0.00	5	1.0048189	-54.849456	138.00	1	1.100	0.900	51.42	2.42	0	0
150214	1	34.55	10.06	0.00	0.00	5	1.0149675	-57.098886	69.00	1	1.100	0.900	51.87	2.38	0	0
150215	1	28.37	7.78	0.00	0.00	5	1.0112442	-56.204818	69.00	1	1.100	0.900	52.11	1.90	0	0
150216	1	19.34	1.66	0.00	0.00	5	0.9819194	-55.951876	69.00	1	1.100	0.900	51.69	2.29	0	0
150217	1	16.64	5.40	0.00	0.00	5	1.0056355	-56.980933	69.00	1	1.100	0.900	51.65	2.16	0	0
150218	1	25.61	13.61	0.00	0.00	5	0.9975374	-55.407031	69.00	1	1.100	0.900	51.34	2.45	0	0
150219	1	0.00	0.00	0.00	0.00	5	1.0037916	-54.055874	138.00	1	1.100	0.900	51.29	2.43	0	0
150220	1	74.77	16.87	0.00	0.00	5	0.9951684	-55.864386	69.00	1	1.100	0.900	51.63	2.35	0	0
150221	1	10.11	2.41	0.00	0.00	5	0.9882319	-55.666132	69.00	1	1.100	0.900	51.54	2.38	0	0
150222	1	0.00	0.00	0.00	0.00	5	1.0064682	-56.101409	138.00	1	1.100	0.900	51.61	2.42	0	0
150223	1	49.45	12.26	0.00	0.00	5	1.0225316	-57.518423	69.00	1	1.100	0.900	51.92	2.35	0	0
150224	1	30.65	4.69	0.00	0.00	5	0.9998058	-62.596021	69.00	1	1.100	0.900	53.70	3.36	0	0
150225	1	28.49	9.05	0.00	0.00	5	1.0286308	-61.017406	69.00	1	1.100	0.900	54.00	2.85	0	0
150226	1	0.00	0.00	0.00	0.00	5	1.0072686	-56.843060	138.00	1	1.100	0.900	51.74	2.43	0	0
150227	1	43.27	14.78	0.00	0.00	5	1.0133126	-57.955364	69.00	1	1.100	0.900	51.99	2.40	0	0
150228	1	29.36	8.99	0.00	130.20	5	1.0376125	-61.242219	69.00	1	1.100	0.900	54.02	2.78	0	0
150229	1	0.00	0.00	0.00	0.00	5	1.0024996	-56.495143	138.00	1	1.100	0.900	51.66	2.45	0	0
150230	1	39.18	11.04	0.00	0.00	5	0.9926556	-58.045495	69.00	1	1.100	0.900	51.80	2.52	0	0
150231	1	23.47	7.06	0.00	0.00	5	0.9916737	-56.208023	69.00	1	1.100	0.900	52.62	2.03	0	0
150232	1	33.41	10.17	0.00	0.00	5	0.9892737	-58.158395	69.00	1	1.100	0.900	51.83	2.57	0	0
150233	1	23.89	3.36	0.00	0.00	5	0.9940514	-61.187171	69.00	1	1.100	0.900	53.69	3.18	0	0
150234	1	6.97	1.64	0.00	0.00	5	0.9934106	-61.293405	69.00	1	1.100	0.900	53.70	3.23	0	0
150235	1	17.87	6.43	0.00	0.00	5	0.9821814	-56.068420	69.00	1	1.100	0.900	52.81	2.16	0	0
150236	1	11.77	2.18	0.00	0.00	5	1.0199607	-57.618823	69.00	1	1.100	0.900	52.03	2.27	0	0
150237	1	33.62	11.29	0.00	0.00	5	0.9849065	-56.484608	69.00	1	1.100	0.900	52.85	2.15	0	0
150238	1	20.67	6.95	0.00	0.00	5	0.9816853	-56.290937	69.00	1	1.100	0.900	52.84	2.16	0	0
150239	1	0.00	0.00	0.00	0.00	5	1.0015616	-59.061512	138.00	1	1.100	0.900	53.72	3.04	0	0
150240	1	22.91	5.15	0.00	0.00	5	1.0184999	-60.419848	69.00	1	1.100	0.900	53.90	2.94	0	0
150241	1	15.36	2.45	0.00	0.00	5	0.9901615	-58.196660	69.00	1	1.100	0.900	51.83	2.54	0	0
150242	1	15.83	1.76	0.00	222.80	5	1.0305902	-57.876595	69.00	1	1.100	0.900	52.03	2.23	0	0
150243	1	36.38	11.83	0.00	0.00	5	1.0026149	-55.678273	69.00	1	1.100	0.900	52.34	1.89	0	0
150244	1	19.57	4.86	0.00	0.00	5	1.0174244	-57.487513	69.00	1	1.100	0.900	51.99	2.31	0	0
150245	1	8.49	2.74	0.00	59.20	5	1.0423428	-50.935763	69.00	1	1.100	0.900	48.64	3.13	0	0
150246	1	10.48	1.60	0.00	0.00	5	0.9996203	-60.554197	69.00	1	1.100	0.900	55.16	4.12	0	0
150247	1	0.00	0.00	0.00	0.00	5	1.0024040	-56.863876	138.00	1	1.100	0.900	53.52	2.80	0	0
150248	1	44.41	5.29	0.00	0.00	5	1.0062034	-59.443696	69.00	1	1.100	0.900	54.10	3.26	0	0
150249	1	8.53	1.87	0.00	0.00	5	1.0072664	-59.035276	69.00	1	1.100	0.900	54.27	3.37	0	0
150250	1	3.53	0.89	0.00	0.00	5	1.0100224	-58.732021	69.00	1	1.100	0.900	54.45	3.48	0	0
150251	1	5.98	2.14	0.00	0.00	5	1.0124840	-60.440339	69.00	1	1.100	0.900	55.41	3.65	0	0
150252	1	1.47	0.17	0.00	0.00	5	1.0237689	-59.328718	69.00	1	1.100	0.900	54.55	3.37	0	0
150253	1	13.39	1.10	0.00	0.00	5	1.0070444	-60.013406	69.00	1	1.100	0.900	54.23	3.29	0	0
150254	1	0.00	0.00	0.00	0.00	5	1.0072308	-52.233513	138.00	1	1.100	0.900	53.82	2.62	0	0
150255	1	14.28	3.22	0.00	0.00	5	1.0191597	-56.841710	69.00	1	1.100	0.900	54.19	3.26	0	0
150256	1	2.20	0.54	0.00	0.00	5	1.0131818	-61.696670	69.00	1	1.100	0.900	54.67	3.34	0	0
150257	1	17.29	1.74	0.00	0.00	5	1.0066503	-52.762629	69.00	1	1.100	0.900	52.27	1.96	0	0
150258	1	0.00	0.00	0.00	0.00	5	1.0035558	-56.156534	138.00	1	1.100	0.900	53.31	2.68	0	0
150259	1	47.25	16.17	0.00	0.00	5	1.0053041	-60.614224	69.00	1	1.100	0.900	54.15	3.13	0	0
150260	1	0.00	0.00	0.00	0.00	5	1.0041394	-58.632257	13.80	1	1.100	0.900	53.76	2.95	0	0
150261	1	0.00	0.00	0.00	0.00	5	1.0041394	-58.632257	1.00	1	1.100	0.900	53.76	2.95	0	0
150262	1	31.40	9.28	0.00	0.00	5	1.0087972	-59.887241	69.00	1	1.100	0.900	53.85	2.99	0	0
150263	1	0.00	0.00	0.00	0.00	5	1.0086293	-46.348373	138.00	1	1.100	0.900	51.80	1.81	0	0
150264	1	24.09	8.11	0.00	0.00	5	1.0243774	-51.034508	69.00	1	1.100	0.900	51.94	1.85	0	0
150265	1	0.00	0.00	0.00	0.00	5	1.0244208	-45.752545	345.00	1	1.100	0.900	52.43	1.15	0	0
150266	1	0.00	0.00	0.00	0.00	5	1.0076566	-54.969261	138.00	1	1.100	0.900	53.08	2.49	0	0
150267	1	21.52	3.36	0.00	0.00	5	1.0145319	-58.507259	69.00	1	1.100	0.900	53.46	2.85	0	0
150268	1	38.33	4.69	0.00	0.00	5	1.0120368	-59.760154	69.00	1	1.100	0.900	53.76	2.90	0	0
150269	1	6.72	2.26	0.00	0.00	5	1.0263717	-60.582386	69.00	1	1.100	0.900	53.90	2.84	0	0
150270	1	0.00	0.00	0.00	0.00	5	1.0023628	-57.515975	138.00	1	1.100	0.900	53.44	2.82	0	0
150271	1	41.61	8.36	0.00	0.00	5	1.0019500	-60.414100	69.00	1	1.100	0.900	53.50	3.07	0	0
150272	1	0.00	0.00	0.00	0.00	5	1.0044874	-55.976642	138.00	1	1.100	0.900	53.23	2.61	0	0
150273	1	57.19	8.43	0.00	0.00	5	1.0141047	-59.702511	69.00	1	1.100	0.900	53.73	2.90	0	0
150274	1	16.66	3.32	0.00	42.00	5	1.0277585	-63.922224	69.00	1	1.100	0.900	55.53	3.53	0	0
150275	1	16.50	0.87	0.00	0.00	5	1.0153889	-60.302924	69.00	1	1.100	0.900	53.87	2.93	0	0
150276	1	17.83	1.93	0.00	194.40	5	1.0432669	-54.326546	69.00	1	1.100	0.900	52.17	1.76	0	0
150277	1	0.00	0.00	0.00	0.00	5	1.0049321	-49.674784	138.00	1	1.100	0.900	49.00	2.86	0	0
150278	1	20.69	5.19	0.00	0.00	5	0.9981764	-51.272334	69.00	1	1.100	0.900	49.01	3.13	0	0
150279	1	20.25	7.08	0.00	0.00	5	0.9937490	-54.939798	69.00	1	1.100	0.900	50.21	2.96	0	0
150280	1	15.77	3.69	0.00	0.00	5	0.9921534	-54.003820	69.00	1	1.100	0.900	49.89	2.94	0	0
150281	1	18.05	3.67	0.00	0.00	5	0.9916242	-52.751073	69.00	1	1.100	0.900	49.35	3.41	0	0
150282	1	12.18	3.57	0.00	0.00	5	0.9949314	-51.601281	69.00	1	1.100	0.900	49.03	3.27	0	0
150283	1	0.00	0.00	0.00	0.00	5	0.9956143	-55.572567	138.00	1	1.100	0.900	53.04	2.39	0	0
150284	1	48.83	14.24	0.00	0.00	5	0.9885000	-56.450116	69.00	1	1.100	0.900	53.02	2.27	0	0
150285	1	33.72	9.67	0.00	0.00	5	1.0022432	-55.082940	69.00	1	1.100	0.900	52.29	1.71	0	0
150286	1	0.00	0.00	0.00	0.00	5	0.9991651	-53.129792	138.00	1	1.100	0.900	51.82	1.83	0	0
150287	1	38.47	2.03	0.00	0.00	5	1.0131781	-55.034362	69.00	1	1.100	0.900	52.15	1.87	0	0
150288	1	12.58	2.70	0.00	0.00	5	1.0020659	-55.156229	69.00	1	1.100	0.900	52.25	1.99	0	0
150289	1	0.00	0.00	0.00	0.00	5	0.9989796	-52.183682	138.00	1	1.100	0.900	51.75	1.76	0	0
150290	1	39.45	3.36	0.00	0.00	5	1.0032804	-54.873901	69.00	1	1.100	0.900	52.30	1.68	0	0
150291	1	0.00	0.00	0.00	0.00	5	1.0001104	-52.929728	13.80	1	1.100	0.900	51.90	1.75	0	0
150292	1	0.00	0.00	0.00	0.00	5	1.0001104	-52.929728	1.00	1	1.100	0.900	51.90	1.75	0	0
150293	1	0.00	0.00	0.00	0.00	5	1.0005741	-55.144706	138.00	1	1.100	0.900	53.04	2.44	0	0
150294	1	41.11	9.84	0.00	0.00	5	1.0241606	-54.906303	69.00	1	1.100	0.900	52.22	1.86	0	0
150295	1	0.00	0.00	0.00	0.00	5	1.0096624	-55.050477	18.00	1	1.100	0.900	52.72	2.21	0	0
150296	1	0.00	0.00	0.00	0.00	5	1.0096624	-55.050477	1.00	1	1.100	0.900	52.72	2.21	0	0
150297	1	0.00	0.00	0.00	0.00	5	1.0023409	-50.689220	138.00	1	1.100	0.900	52.55	1.23	0	0
150298	1	69.98	23.62	0.00	0.00	5	1.0066435	-53.931662	69.00	1	1.100	0.900	52.25	1.57	0	0
150299	1	0.00	0.00	0.00	0.00	5	0.9959948	-51.897685	138.00	1	1.100	0.900	52.19	1.53	0	0
150300	1	91.25	29.70	0.00	0.00	5	0.9764608	-55.524713	69.00	1	1.100	0.900	52.11	1.78	0	0
150301	1	33.35	10.15	0.00	0.00	5	1.0070553	-55.354685	69.00	1	1.100	0.900	52.19	2.00	0	0
150302	1	24.94	6.83	0.00	0.00	5	0.9977948	-54.733909	69.00	1	1.100	0.900	52.30	1.98	0	0
150303	1	30.90	1.08	0.00	0.00	5	1.0090844	-55.490834	69.00	1	1.100	0.900	52.20	1.83	0	0
150304	1	33.31	4.30	0.00	0.00	5	1.0242859	-57.751836	69.00	1	1.100	0.900	51.13	2.36	0	0
150305	1	29.24	8.26	0.00	84.40	5	1.0317744	-56.862789	69.00	1	1.100	0.900	50.73	2.48	0	0
150306	1	44.74	7.97	0.00	0.00	5	1.0087366	-57.451214	69.00	1	1.100	0.900	51.62	2.19	0	0
150307	1	0.00	0.00	0.00	0.00	5	1.0126410	-49.777261	138.00	1	1.100	0.900	50.78	2.39	0	0
150308	1	34.80	3.42	0.00	0.00	5	1.0183789	-52.203770	69.00	1	1.100	0.900	50.89	2.22	0	0
150309	1	0.00	0.00	0.00	0.00	5	1.0140899	-50.464673	13.80	1	1.100	0.900	50.81	2.34	0	0
150310	1	0.00	0.00	0.00	0.00	5	1.0140899	-50.464673	1.00	1	1.100	0.900	50.81	2.34	0	0
150311	1	0.00	0.00	0.00	0.00	5	1.0152373	-45.960786	138.00	1	1.100	0.900	51.01	1.91	0	0
150312	1	52.48	11.04	0.00	0.00	5	1.0337830	-49.578373	69.00	1	1.100	0.900	51.02	1.98	0	0
150313	1	23.91	2.95	0.00	0.00	5	1.0241503	-57.460561	69.00	1	1.100	0.900	50.99	2.42	0	0
150314	1	23.37	7.64	0.00	0.00	5	1.0280116	-51.518504	69.00	1	1.100	0.900	51.03	2.10	0	0
150315	1	7.43	2.51	0.00	0.00	5	1.0129946	-52.458262	69.00	1	1.100	0.900	50.60	2.36	0	0
150316	1	0.00	0.00	0.00	0.00	5	1.0195727	-53.669453	138.00	1	1.100	0.900	50.09	2.46	0	0
150317	1	43.66	8.38	0.00	0.00	5	1.0286241	-56.572256	69.00	1	1.100	0.900	50.69	2.50	0	0
150318	1	23.12	7.53	0.00	81.60	5	1.0402734	-50.723416	69.00	1	1.100	0.900	51.06	1.99	0	0
150319	1	41.42	10.46	0.00	88.80	5	1.0271566	-58.144793	69.00	1	1.100	0.900	51.36	2.27	0	0
150320	1	22.97	6.58	0.00	0.00	5	0.9897709	-61.430479	69.00	1	1.100	0.900	54.02	3.49	0	0
150321	1	7.24	1.33	0.00	0.00	5	0.9966264	-59.902630	69.00	1	1.100	0.900	53.78	3.20	0	0
150322	1	4.07	0.68	0.00	0.00	5	1.0251402	-65.765303	69.00	1	1.100	0.900	56.46	4.07	0	0
150323	1	9.61	2.82	0.00	0.00	5	0.9909949	-61.040157	69.00	1	1.100	0.900	53.87	3.34	0	0
150324	1	0.00	0.00	0.00	0.00	5	0.9986121	-57.193934	138.00	1	1.100	0.900	53.47	2.85	0	0
150325	1	26.21	4.27	0.00	0.00	5	0.9929696	-60.794618	69.00	1	1.100	0.900	53.85	3.37	0	0
150326	1	18.82	5.33	0.00	0.00	5	0.9910209	-61.122113	69.00	1	1.100	0.900	53.84	3.30	0	0
150327	1	0.00	0.00	0.00	0.00	5	1.0007234	-56.743991	138.00	1	1.100	0.900	53.44	2.78	0	0
150328	1	29.32	6.70	0.00	0.00	5	1.0007816	-59.092073	69.00	1	1.100	0.900	53.73	3.14	0	0
150329	1	4.59	1.29	0.00	106.60	5	1.0255910	-52.593406	69.00	1	1.100	0.900	49.83	2.64	0	0
150330	1	37.29	12.47	0.00	0.00	5	1.0051085	-54.182715	69.00	1	1.100	0.900	50.32	2.60	0	0
150331	1	0.00	0.00	0.00	0.00	5	1.0068165	-50.314612	138.00	1	1.100	0.900	49.67	2.38	0	0
150332	1	43.45	6.64	0.00	0.00	5	0.9970203	-52.314631	69.00	1	1.100	0.900	49.34	2.79	0	0
150333	1	0.00	0.00	0.00	0.00	5	1.0032970	-51.039203	13.80	1	1.100	0.900	49.55	2.52	0	0
150334	1	0.00	0.00	0.00	0.00	5	1.0032970	-51.039203	1.00	1	1.100	0.900	49.55	2.52	0	0
150335	1	26.21	0.89	0.00	0.00	5	1.0084908	-54.459170	69.00	1	1.100	0.900	50.32	2.61	0	0
150336	1	24.30	6.91	0.00	0.00	5	1.0103773	-52.502558	69.00	1	1.100	0.900	50.27	2.51	0	0
150337	1	0.00	0.00	0.00	0.00	5	1.0038335	-51.858311	138.00	1	1.100	0.900	50.36	2.43	0	0
150338	1	66.39	15.90	0.00	0.00	5	1.0057739	-54.089846	69.00	1	1.100	0.900	50.35	2.56	0	0
150339	1	6.54	0.79	0.00	0.00	5	0.9985305	-53.891355	69.00	1	1.100	0.900	49.99	2.78	0	0
150340	1	53.79	18.88	0.00	0.00	5	1.0113055	-53.844106	69.00	1	1.100	0.900	50.17	2.63	0	0
150341	1	0.00	0.00	0.00	0.00	5	1.0274090	-42.314078	345.00	1	1.100	0.900	48.38	1.53	0	0
150342	1	204.05	40.78	0.00	0.00	5	1.0076056	-50.211488	138.00	1	1.100	0.900	49.68	2.35	0	0
150343	1	77.20	16.37	0.00	0.00	5	1.0004344	-53.540432	69.00	1	1.100	0.900	49.92	2.73	0	0
150344	1	0.00	0.00	0.00	0.00	5	1.0056989	-51.513692	138.00	1	1.100	0.900	50.82	2.43	0	0
150345	1	49.39	11.21	0.00	0.00	5	1.0048687	-52.762008	69.00	1	1.100	0.900	50.52	2.47	0	0
150346	1	0.00	0.00	0.00	0.00	5	1.0147808	-47.909675	138.00	1	1.100	0.900	48.73	2.47	0	0
150347	1	48.58	5.58	0.00	0.00	5	1.0228782	-51.806078	69.00	1	1.100	0.900	49.67	2.66	0	0
150348	1	39.78	9.15	0.00	0.00	5	1.0195195	-52.376847	69.00	1	1.100	0.900	49.86	2.66	0	0
150349	1	5.91	1.81	0.00	0.00	5	0.9627364	-63.635896	69.00	1	1.100	0.900	51.78	7.04	0	0
150350	1	17.66	3.80	0.00	0.00	2	1.0152695	-21.845698	138.00	1	1.100	0.900	2.32	2.50	0	0
150351	1	50.68	17.47	0.00	0.00	2	1.0112956	-22.305882	138.00	1	1.100	0.900	2.17	2.47	0	0
150352	1	40.63	6.50	0.00	0.00	2	1.0275313	-26.521031	138.00	1	1.100	0.900	-13.61	2.09	0	0
150353	1	38.33	2.86	0.00	60.50	2	1.0229924	-19.053212	138.00	1	1.100	0.900	1.51	2.16	0	0
150354	1	44.78	15.81	0.00	0.00	2	1.0186480	-21.556188	138.00	1	1.100	0.900	2.44	2.56	0	0
150355	1	38.02	11.00	0.00	0.00	2	1.0139177	-20.838512	138.00	1	1.100	0.900	1.90	2.29	0	0
150356	1	12.31	1.76	0.00	0.00	2	1.0348412	-21.064233	138.00	1	1.100	0.900	6.68	2.51	0	0
150357	1	4.59	1.62	0.00	0.00	2	1.0172238	-21.279787	138.00	1	1.100	0.900	2.46	2.43	0	0
150358	1	7.28	1.54	0.00	0.00	2	1.0330146	-21.037971	138.00	1	1.100	0.900	6.69	2.49	0	0
150359	1	64.12	7.95	0.00	0.00	2	1.0129260	-22.151360	138.00	1	1.100	0.900	2.23	2.48	0	0
150360	1	61.92	15.61	0.00	0.00	2	1.0147552	-21.705656	138.00	1	1.100	0.900	2.28	2.45	0	0
150361	1	22.12	7.74	0.00	0.00	2	1.0158129	-21.804002	138.00	1	1.100	0.900	2.34	2.51	0	0
150362	1	28.64	9.44	0.00	0.00	2	1.0195277	-21.370872	138.00	1	1.100	0.900	2.16	2.56	0	0
150363	1	9.21	3.22	0.00	0.00	2	1.0205839	-19.403987	138.00	1	1.100	0.900	3.91	1.99	0	0
150364	1	0.54	0.17	0.00	0.00	2	1.0286829	-20.873856	138.00	1	1.100	0.900	6.71	2.43	0	0
150365	1	22.58	7.74	0.00	0.00	5	1.0122719	-34.784004	138.00	1	1.100	0.900	51.91	2.17	0	0
150366	1	27.58	2.39	0.00	0.00	5	1.0212935	-34.540793	138.00	1	1.100	0.900	50.13	2.36	0	0
150367	1	0.00	0.00	0.00	258.40	5	1.0297418	-26.402348	345.00	1	1.100	0.900	45.38	2.58	0	0
150368	1	33.04	7.93	0.00	0.00	5	1.0322650	-29.710415	138.00	1	1.100	0.900	40.63	2.54	0	0
150369	1	0.00	0.00	0.00	0.00	5	1.0226612	-30.888787	345.00	1	1.100	0.900	48.89	2.09	0	0
150370	1	19.05	6.70	0.00	0.00	5	1.0178767	-39.297189	138.00	1	1.100	0.900	49.83	2.31	0	0
150371	1	7.14	1.95	0.00	0.00	5	1.0286659	-31.452069	138.00	1	1.100	0.900	40.86	2.85	0	0
150372	1	11.85	2.80	0.00	0.00	5	1.0275463	-45.010735	138.00	1	1.100	0.900	50.39	2.35	0	0
150373	1	10.19	1.08	0.00	0.00	5	1.0280223	-43.574539	138.00	1	1.100	0.900	47.84	2.00	0	0
150374	1	11.50	1.87	0.00	0.00	5	1.0138419	-40.430832	138.00	1	1.100	0.900	50.02	2.30	0	0
150375	1	0.00	0.00	0.00	17.80	5	1.0182473	-28.871191	345.00	1	1.100	0.900	43.62	3.72	0	0
150376	1	37.52	14.73	0.00	0.00	5	1.0181411	-31.176910	138.00	1	1.100	0.900	43.70	3.83	0	0
150377	1	11.04	2.37	0.00	0.00	5	1.0339727	-29.490915	138.00	1	1.100	0.900	39.69	2.68	0	0
150378	1	16.73	3.01	0.00	0.00	5	1.0180077	-40.289910	138.00	1	1.100	0.900	44.78	4.18	0	0
150379	1	0.35	0.12	0.00	0.00	5	1.0306597	-42.617720	138.00	1	1.100	0.900	47.60	1.96	0	0
150380	1	7.84	2.16	0.00	0.00	5	1.0301306	-30.647761	138.00	1	1.100	0.900	40.49	2.62	0	0
150381	1	21.96	7.49	0.00	0.00	5	1.0207079	-31.744801	138.00	1	1.100	0.900	39.13	5.14	0	0
150382	1	34.43	11.21	0.00	0.00	5	1.0254016	-41.292768	138.00	1	1.100	0.900	47.49	2.03	0	0
150383	1	16.12	2.84	0.00	0.00	5	1.0183674	-31.703446	138.00	1	1.100	0.900	43.70	3.86	0	0
150384	1	22.83	7.43	0.00	0.00	5	1.0205823	-40.625543	138.00	1	1.100	0.900	52.53	0.93	0	0
150385	1	5.15	1.56	0.00	0.00	5	1.0280024	-26.744170	138.00	1	1.100	0.900	27.87	3.08	0	0
150386	1	5.13	1.06	0.00	0.00	5	1.0215250	-36.921809	138.00	1	1.100	0.900	44.96	3.58	0	0
150387	1	2.14	0.42	0.00	0.00	5	1.0309467	-30.057378	138.00	1	1.100	0.900	35.03	2.62	0	0
150388	1	3.78	1.20	0.00	52.80	5	1.0368162	-29.104820	138.00	1	1.100	0.900	38.27	2.85	0	0
150389	1	2.28	0.62	0.00	0.00	5	1.0253585	-43.454666	138.00	1	1.100	0.900	51.29	1.75	0	0
150390	1	86.68	57.84	0.00	0.00	5	1.0099563	-40.367587	138.00	1	1.100	0.900	50.13	2.26	0	0
150391	1	7.70	1.78	0.00	0.00	5	1.0094510	-41.655463	138.00	1	1.100	0.900	50.24	2.28	0	0
150392	1	12.35	2.51	0.00	0.00	5	1.0196355	-40.696860	138.00	1	1.100	0.900	49.96	2.33	0	0
150393	1	3.28	1.06	0.00	0.00	5	1.0172938	-43.265368	138.00	1	1.100	0.900	48.13	2.16	0	0
150394	1	9.15	2.12	0.00	0.00	5	1.0200166	-42.343314	138.00	1	1.100	0.900	47.83	2.09	0	0
150395	1	16.27	1.93	0.00	0.00	5	1.0123480	-42.970345	138.00	1	1.100	0.900	51.27	1.71	0	0
150396	1	9.21	0.52	0.00	0.00	5	1.0176410	-41.162264	138.00	1	1.100	0.900	51.81	1.22	0	0
150397	1	12.31	3.82	0.00	0.00	5	1.0186387	-40.833723	138.00	1	1.100	0.900	52.13	1.09	0	0
150398	1	8.11	2.78	0.00	0.00	5	1.0151866	-41.659002	138.00	1	1.100	0.900	51.20	1.50	0	0
150399	1	9.63	3.32	0.00	0.00	5	1.0061833	-44.008634	138.00	1	1.100	0.900	50.67	2.18	0	0
150400	1	12.93	2.16	0.00	0.00	5	1.0070560	-44.869452	138.00	1	1.100	0.900	50.69	2.20	0	0
150401	1	9.48	2.47	0.00	0.00	5	1.0085508	-45.624797	138.00	1	1.100	0.900	50.71	2.22	0	0
150402	1	1.66	0.23	0.00	0.00	5	1.0094540	-46.349552	138.00	1	1.100	0.900	50.68	2.27	0	0
150403	1	2.22	0.79	0.00	0.00	5	1.0239030	-40.744511	138.00	1	1.100	0.900	46.72	2.86	0	0
150404	1	20.94	7.41	0.00	0.00	5	1.0216924	-42.271484	138.00	1	1.100	0.900	47.62	2.24	0	0
150405	1	2.51	0.54	0.00	0.00	5	1.0259005	-42.948494	138.00	1	1.100	0.900	47.47	2.44	0	0
150406	1	21.69	1.74	0.00	0.00	5	1.0241522	-42.646523	138.00	1	1.100	0.900	47.41	2.46	0	0
150407	1	17.99	1.83	0.00	0.00	5	1.0229098	-42.176627	138.00	1	1.100	0.900	47.34	2.48	0	0
150408	1	2.59	0.19	0.00	0.00	5	1.0209880	-36.012974	138.00	1	1.100	0.900	43.35	4.05	0	0
150409	1	1.81	0.64	0.00	0.00	5	1.0298939	-42.729437	138.00	1	1.100	0.900	47.64	1.97	0	0
150410	1	0.52	0.19	0.00	0.00	5	1.0264751	-44.210431	138.00	1	1.100	0.900	47.98	2.05	0	0
150411	1	16.31	4.59	0.00	0.00	5	1.0186723	-40.196696	138.00	1	1.100	0.900	44.76	4.16	0	0
150412	1	9.44	2.66	0.00	0.00	5	1.0184605	-39.999286	138.00	1	1.100	0.900	49.90	2.32	0	0
150413	1	138.60	79.09	0.00	0.00	5	1.0032666	-43.438679	138.00	1	1.100	0.900	50.55	2.23	0	0
150414	1	12.82	2.80	0.00	0.00	5	1.0142058	-43.122427	138.00	1	1.100	0.900	51.14	1.63	0	0
150415	1	4.94	1.29	0.00	0.00	5	1.0277666	-41.242712	138.00	1	1.100	0.900	47.44	1.98	0	0
150416	1	28.89	7.35	0.00	0.00	5	1.0118578	-45.386283	138.00	1	1.100	0.900	52.97	1.52	0	0
150417	1	22.83	6.43	0.00	0.00	5	1.0270260	-39.235801	138.00	1	1.100	0.900	52.14	1.05	0	0
150418	1	7.43	2.53	0.00	0.00	5	0.9979514	-50.147008	138.00	1	1.100	0.900	52.71	2.09	0	0
150419	1	9.26	2.47	0.00	0.00	5	0.9968473	-51.223332	138.00	1	1.100	0.900	52.79	2.17	0	0
150420	1	7.03	1.02	0.00	0.00	5	1.0056589	-47.085736	138.00	1	1.100	0.900	52.50	1.87	0	0
150421	1	6.12	1.95	0.00	0.00	5	1.0088864	-45.574404	138.00	1	1.100	0.900	51.75	1.80	0	0
150422	1	7.24	2.20	0.00	0.00	5	1.0287324	-38.567730	138.00	1	1.100	0.900	50.14	1.83	0	0
150423	1	6.45	2.32	0.00	0.00	5	1.0280236	-39.067162	138.00	1	1.100	0.900	53.93	0.50	0	0
150424	1	11.33	3.84	0.00	0.00	2	1.0136840	-45.290336	138.00	1	1.100	0.900	16.58	-1.22	0	0
150425	1	3.18	0.87	0.00	0.00	5	1.0305627	-41.147671	138.00	1	1.100	0.900	51.59	1.54	0	0
150426	1	0.00	0.00	0.00	0.00	5	1.0380000	-28.565733	345.00	1	1.100	0.900	37.71	-0.02	0	0
150427	1	0.00	0.00	0.00	0.00	5	1.0285303	-27.554438	138.00	1	1.100	0.900	32.00	0.91	0	0
150428	2	0.00	0.00	0.00	0.00	5	1.0636524	-26.985647	13.80	1	1.100	0.900	37.71	0.00	0	0
150429	2	0.00	0.00	0.00	0.00	5	1.0802903	-26.692981	13.80	1	1.100	0.900	37.72	-0.02	0	0
150430	1	0.00	0.00	0.00	67.88	5	1.0378186	-44.375942	345.00	1	1.100	0.900	49.66	1.37	0	0
150431	2	0.00	0.00	0.00	0.00	5	1.0807180	-42.186579	22.00	1	1.100	0.900	49.55	1.27	0	0
150432	2	0.00	0.00	0.00	0.00	5	1.0723203	-43.530110	13.80	1	1.100	0.900	49.62	1.29	0	0
150433	2	0.00	0.00	0.00	0.00	5	1.0785582	-42.258283	24.00	1	1.100	0.900	49.56	1.27	0	0
150434	1	0.00	0.00	0.00	0.00	5	1.0338474	-23.556651	345.00	1	1.100	0.900	44.81	1.59	0	0
150435	2	0.00	0.00	0.00	0.00	5	1.0400000	-22.302654	13.80	1	1.100	0.900	44.75	0.00	0	0
150436	2	0.00	0.00	0.00	0.00	5	1.0400000	-21.264353	22.00	1	1.100	0.900	44.72	0.00	0	0
150437	2	0.00	0.00	0.00	0.00	5	1.0589709	-22.039540	13.80	1	1.100	0.900	44.73	1.52	0	0
150438	2	0.00	0.00	0.00	0.00	5	1.0400000	-22.141667	18.00	1	1.100	0.900	44.74	0.00	0	0
150439	2	0.00	0.00	0.00	0.00	5	1.0400000	-22.507976	13.80	1	1.100	0.900	44.74	0.00	0	0
150440	1	0.00	0.00	0.00	116.94	5	1.0400000	-34.708460	345.00	1	1.100	0.900	46.60	1.00	0	0
150441	2	0.00	0.00	0.00	0.00	5	1.0420882	-31.050156	13.80	1	1.100	0.900	23.81	0.00	0	0
150442	2	0.00	0.00	0.00	0.00	5	1.0422029	-31.049325	13.80	1	1.100	0.900	23.72	0.02	0	0
150443	1	0.00	0.00	0.00	0.00	5	1.0367170	-37.561867	345.00	1	1.100	0.900	47.04	1.20	0	0
150444	1	0.00	0.00	0.00	0.00	5	1.0327001	-42.131085	138.00	1	1.100	0.900	47.54	1.88	0	0
150445	2	0.00	0.00	0.00	0.00	5	1.0400000	-36.248588	13.80	1	1.100	0.900	46.99	0.00	0	0
150446	2	0.00	0.00	0.00	0.00	5	1.0400000	-35.475433	24.00	1	1.100	0.900	46.98	0.00	0	0
150447	2	0.00	0.00	0.00	0.00	5	1.0400000	-36.229940	13.80	1	1.100	0.900	46.99	0.00	0	0
150448	2	0.00	0.00	0.00	0.00	5	1.0400000	-36.506496	13.80	1	1.100	0.900	47.00	0.00	0	0
150449	1	0.00	0.00	0.00	0.00	2	1.0229888	-19.335427	345.00	1	1.100	0.900	-3.21	1.72	0	0
150450	1	0.00	0.00	0.00	0.00	2	1.0205387	-21.320371	138.00	1	1.100	0.900	2.12	2.60	0	0
150451	2	0.00	0.00	0.00	0.00	2	1.0303492	-21.201118	18.00	1	1.100	0.900	2.12	2.57	0	0
150452	2	0.00	0.00	0.00	0.00	2	1.0303492	-21.194797	18.00	1	1.100	0.900	2.12	2.57	0	0
150453	1	0.00	0.00	0.00	0.00	2	1.0293758	-21.211759	1.00	1	1.100	0.900	2.12	2.58	0	0
150454	2	0.00	0.00	0.00	0.00	2	1.0252067	-21.255542	13.80	1	1.100	0.900	2.12	2.59	0	0
150455	1	65.56	8.45	0.00	0.00	2	1.0179305	-18.765098	138.00	1	1.100	0.900	1.56	2.04	0	0
150456	1	0.00	0.00	0.00	0.00	2	1.0179305	-18.765098	24.00	1	1.100	0.900	1.56	2.04	0	0
150457	1	0.00	0.00	0.00	0.00	2	1.0179305	-18.765098	24.00	1	1.100	0.900	1.56	2.04	0	0
150458	1	0.00	0.00	0.00	0.00	2	1.0179305	-18.765098	1.00	1	1.100	0.900	1.56	2.04	0	0
150459	1	0.00	0.00	0.00	0.00	2	1.0179305	-18.765098	13.80	1	1.100	0.900	1.56	2.04	0	0
150460	1	0.00	0.00	0.00	0.00	5	1.0329690	-39.800788	345.00	1	1.100	0.900	47.54	1.35	0	0
150461	1	23.41	8.09	0.00	0.00	5	1.0231689	-44.512982	138.00	1	1.100	0.900	48.04	2.11	0	0
150462	2	0.00	0.00	0.00	0.00	5	1.0400000	-38.092706	22.00	1	1.100	0.900	47.47	0.00	0	0
150463	2	0.00	0.00	0.00	0.00	5	1.0400000	-38.526933	13.80	1	1.100	0.900	47.48	0.00	0	0
150464	1	0.00	0.00	0.00	0.00	5	1.0323906	-35.418341	345.00	1	1.100	0.900	56.24	-0.50	0	0
150465	1	0.00	0.00	0.00	0.00	5	1.0281092	-39.186906	138.00	1	1.100	0.900	53.26	0.57	0	0
150466	1	0.00	0.00	0.00	0.00	5	1.0281092	-39.186906	13.80	1	1.100	0.900	53.26	0.57	0	0
150467	1	0.00	0.00	0.00	0.00	5	1.0281092	-39.186906	13.80	1	1.100	0.900	53.26	0.57	0	0
150468	1	0.00	0.00	0.00	0.00	5	1.0281092	-39.186906	1.00	1	1.100	0.900	53.26	0.57	0	0
150469	1	0.00	0.00	0.00	0.00	5	1.0281092	-39.186906	13.80	1	1.100	0.900	53.26	0.57	0	0
150470	1	0.00	0.00	0.00	0.00	5	1.0281092	-39.186906	18.00	1	1.100	0.900	53.26	0.57	0	0
150471	1	0.00	0.00	0.00	0.00	5	1.0281092	-39.186906	24.00	1	1.100	0.900	53.26	0.57	0	0
150472	1	0.00	0.00	0.00	0.00	5	1.0323906	-35.418341	13.80	1	1.100	0.900	56.24	-0.50	0	0
150473	1	0.00	0.00	0.00	0.00	5	1.0281092	-39.186906	13.80	1	1.100	0.900	53.26	0.57	0	0
150474	1	0.00	0.00	0.00	0.00	5	1.0281092	-39.186906	18.00	1	1.100	0.900	53.26	0.57	0	0
150475	1	0.00	0.00	0.00	0.00	5	1.0390489	-36.367505	345.00	1	1.100	0.900	46.80	1.28	0	0
150476	2	0.00	0.00	0.00	0.00	5	1.0754801	-35.303215	13.80	1	1.100	0.900	46.75	1.19	0	0
150477	2	0.00	0.00	0.00	0.00	5	1.0400000	-34.778264	13.80	1	1.100	0.900	46.74	0.00	0	0
150478	2	0.00	0.00	0.00	0.00	5	1.0641116	-35.457242	13.80	1	1.100	0.900	46.76	1.22	0	0
150479	1	0.00	0.00	0.00	319.56	5	1.0400000	-33.362309	345.00	1	1.100	0.900	57.56	-0.05	0	0
150480	1	0.00	0.00	0.00	0.00	5	1.0358179	-36.905834	138.00	1	1.100	0.900	55.09	0.03	0	0
150481	2	0.00	0.00	0.00	0.00	5	1.0428828	-30.834451	20.00	1	1.100	0.900	57.54	0.00	0	0
150482	2	0.00	0.00	0.00	0.00	5	1.0430121	-29.362036	13.80	1	1.100	0.900	57.54	-0.15	0	0
150483	2	0.00	0.00	0.00	0.00	5	1.0400000	-31.143567	13.80	1	1.100	0.900	57.55	0.00	0	0
150484	2	0.00	0.00	0.00	0.00	5	1.0446057	-31.067303	13.80	1	1.100	0.900	57.55	-0.16	0	0
150485	2	0.00	0.00	0.00	0.00	5	1.0400000	-30.961624	13.80	1	1.100	0.900	57.55	0.00	0	0
150486	2	0.00	0.00	0.00	0.00	5	1.0400000	-30.483224	13.80	1	1.100	0.900	57.54	0.00	0	0
150487	1	0.00	0.00	0.00	0.00	5	1.0353903	-34.361185	345.00	1	1.100	0.900	57.06	-0.80	0	0
150488	2	0.00	0.00	0.00	0.00	5	1.0400000	-31.986939	13.80	1	1.100	0.900	57.08	0.00	0	0
150489	2	0.00	0.00	0.00	0.00	5	1.0671045	-30.872685	18.00	1	1.100	0.900	57.12	-0.77	0	0
150490	2	0.00	0.00	0.00	0.00	5	1.0400000	-31.035825	13.80	1	1.100	0.900	57.09	0.00	0	0
150491	1	0.00	0.00	0.00	0.00	5	1.0215628	-28.225960	138.00	1	1.100	0.900	36.51	5.17	0	0
150492	2	0.00	0.00	0.00	0.00	5	1.0307871	-27.181076	13.80	1	1.100	0.900	36.33	5.09	0	0
150493	1	0.00	0.00	0.00	297.60	5	1.0336039	-46.528983	138.00	1	1.100	0.900	50.52	2.35	0	0
150494	1	0.00	0.00	0.00	0.00	5	1.0336039	-46.528983	13.80	1	1.100	0.900	50.52	2.35	0	0
150495	1	0.00	0.00	0.00	0.00	5	1.0346358	-27.738590	138.00	1	1.100	0.900	27.33	2.04	0	0
150496	2	0.00	0.00	0.00	0.00	5	1.0400000	-25.843726	18.00	1	1.100	0.900	27.24	0.00	0	0
150497	1	0.00	0.00	0.00	0.00	5	1.0279304	-25.917117	345.00	1	1.100	0.900	-31.07	5.24	0	0
150498	1	0.00	0.00	0.00	0.00	5	1.0281072	-25.040063	138.00	1	1.100	0.900	-22.34	4.06	0	0
150499	2	0.00	0.00	0.00	0.00	5	1.0400000	-24.570609	18.00	1	1.100	0.900	-31.21	0.00	0	0
150500	1	0.00	0.00	0.00	0.00	2	1.0310411	-22.365012	345.00	1	1.100	0.900	-13.20	2.02	0	0
150501	1	13.63	4.75	0.00	0.00	2	1.0310643	-24.340783	138.00	1	1.100	0.900	-17.08	2.64	0	0
150502	2	0.00	0.00	0.00	0.00	2	1.0400000	-22.029273	20.00	1	1.100	0.900	-13.23	0.00	0	0
150503	1	0.00	0.00	0.00	0.00	5	1.0338801	-30.248057	345.00	1	1.100	0.900	62.98	-4.73	0	0
150504	1	0.00	0.00	0.00	0.00	5	1.0326330	-31.028383	138.00	1	1.100	0.900	59.81	-4.21	0	0
150505	2	0.00	0.00	0.00	0.00	5	1.0400000	-27.674483	13.80	1	1.100	0.900	63.23	0.00	0	0
150506	1	0.00	0.00	0.00	0.00	2	1.0209344	-44.549035	138.00	1	1.100	0.900	16.23	-1.31	0	0
150507	2	0.00	0.00	0.00	0.00	2	1.0400000	-42.287895	13.80	1	1.100	0.900	16.40	0.00	0	0
150509	1	0.00	0.00	0.00	0.00	2	1.0376739	-2.418564	138.00	1	1.100	0.900	3.26	0.13	0	0
150510	2	0.00	0.00	0.00	0.00	2	1.0400000	-1.831399	13.80	1	1.100	0.900	3.26	0.00	0	0
150511	1	1.33	0.44	0.00	0.00	5	1.0328353	-33.489263	138.00	1	1.100	0.900	47.92	0.73	0	0
150512	2	0.00	0.00	0.00	0.00	5	1.0400000	-30.987383	13.80	1	1.100	0.900	47.86	0.00	0	0
150513	1	73.23	30.28	0.00	33.00	2	1.0329374	-21.788701	345.00	1	1.100	0.900	-9.55	2.02	0	0
150514	1	13.01	4.23	0.00	0.00	2	1.0346703	-22.646971	138.00	1	1.100	0.900	-5.07	3.12	0	0
150515	2	0.00	0.00	0.00	0.00	2	1.0451584	-21.290899	13.80	1	1.100	0.900	-9.57	2.00	0	0
150516	1	0.00	0.00	0.00	0.00	2	1.0329724	-24.988640	138.00	1	1.100	0.900	-15.39	1.97	0	0
150517	2	0.00	0.00	0.00	0.00	2	1.0400000	-24.502224	13.80	1	1.100	0.900	-15.44	0.00	0	0
150519	1	37.79	11.83	0.00	0.00	2	1.0380395	-10.484987	138.00	1	1.100	0.900	7.72	0.26	0	0
150520	2	0.00	0.00	0.00	0.00	2	1.0400000	-9.941538	24.00	1	1.100	0.900	7.72	0.00	0	0
150521	1	0.00	0.00	0.00	0.00	5	1.0389385	-36.241877	345.00	1	1.100	0.900	46.77	1.29	0	0
150522	1	0.00	0.00	0.00	0.00	5	1.0309037	-40.088009	138.00	1	1.100	0.900	47.27	1.86	0	0
150523	2	0.00	0.00	0.00	0.00	5	1.0849865	-34.969932	22.00	1	1.100	0.900	46.71	1.19	0	0
150524	2	0.00	0.00	0.00	0.00	5	1.0708025	-34.525923	13.80	1	1.100	0.900	46.69	1.22	0	0
150525	2	0.00	0.00	0.00	0.00	5	1.0686676	-35.227112	13.80	1	1.100	0.900	46.72	1.22	0	0
150526	1	0.00	0.00	0.00	153.60	2	1.0400000	-11.030025	345.00	1	1.100	0.900	-2.78	0.02	0	0
150527	1	0.00	0.00	0.00	0.00	2	1.0372837	-10.445744	138.00	1	1.100	0.900	-2.86	0.06	0	0
150528	2	0.00	0.00	0.00	0.00	2	1.0400050	-10.443397	18.00	1	1.100	0.900	-2.76	0.00	0	0
150529	1	0.00	0.00	0.00	0.00	2	1.0126521	-34.914785	345.00	1	1.100	0.900	13.33	0.74	0	0
150530	1	0.00	0.00	0.00	0.00	2	1.0178564	-43.748402	138.00	1	1.100	0.900	14.99	-2.07	0	0
150531	2	0.00	0.00	0.00	0.00	2	1.0276004	-32.975617	18.00	1	1.100	0.900	13.32	0.74	0	0
150532	1	0.00	0.00	0.00	153.30	5	1.0172620	-28.288688	345.00	1	1.100	0.900	43.60	3.69	0	0
150533	1	0.00	0.00	0.00	0.00	5	1.0225490	-32.406526	138.00	1	1.100	0.900	43.84	3.83	0	0
150534	2	0.00	0.00	0.00	0.00	5	1.0233316	-27.224620	18.00	1	1.100	0.900	43.46	3.65	0	0
150535	1	0.00	0.00	0.00	0.00	5	0.9976734	-54.237195	69.00	1	1.100	0.900	50.03	2.94	0	0
150536	1	0.00	0.00	0.00	0.00	5	0.9976734	-54.237195	24.00	1	1.100	0.900	50.03	2.94	0	0
150537	1	0.00	0.00	0.00	0.00	5	1.0178029	-38.513250	138.00	1	1.100	0.900	44.16	4.26	0	0
150538	1	0.00	0.00	0.00	0.00	5	1.0178029	-38.513250	13.80	1	1.100	0.900	44.16	4.26	0	0
150539	1	0.00	0.00	0.00	0.00	5	1.0187673	-50.796145	345.00	1	1.100	0.900	52.17	3.50	0	0
150540	1	0.00	0.00	0.00	0.00	5	1.0175470	-56.649260	138.00	1	1.100	0.900	56.11	5.56	0	0
150541	2	0.00	0.00	0.00	0.00	5	1.0235594	-50.284169	18.00	1	1.100	0.900	52.10	3.47	0	0
150542	2	0.00	0.00	0.00	0.00	5	1.0238928	-50.246384	18.00	1	1.100	0.900	52.10	3.47	0	0
150543	2	0.00	0.00	0.00	0.00	5	1.0268337	-55.674004	20.00	1	1.100	0.900	55.91	5.47	0	0
150544	2	0.00	0.00	0.00	0.00	5	1.0290489	-49.693697	13.80	1	1.100	0.900	52.03	3.43	0	0
150545	2	0.00	0.00	0.00	0.00	5	1.0240399	-55.978552	18.00	1	1.100	0.900	55.97	5.50	0	0
150546	2	0.00	0.00	0.00	0.00	5	1.0273721	-49.869395	18.00	1	1.100	0.900	52.05	3.44	0	0
150547	2	0.00	0.00	0.00	0.00	5	1.0224744	-50.400513	13.80	1	1.100	0.900	52.11	3.48	0	0
150548	1	5.94	1.64	0.00	0.00	2	1.0303366	-14.107465	138.00	1	1.100	0.900	7.26	1.50	0	0
150549	2	0.00	0.00	0.00	0.00	2	1.0362076	-13.288498	18.00	1	1.100	0.900	7.26	1.50	0	0
150550	1	0.00	0.00	0.00	287.50	2	1.0383083	-8.071529	345.00	1	1.100	0.900	-2.50	0.27	0	0
150551	1	0.00	0.00	0.00	0.00	2	1.0366163	-8.114941	138.00	1	1.100	0.900	-2.53	0.23	0	0
150552	2	0.00	0.00	0.00	0.00	2	1.0400000	-7.636345	13.80	1	1.100	0.900	-2.50	0.00	0	0
150553	1	0.00	0.00	0.00	0.00	5	1.0133580	-42.840222	138.00	1	1.100	0.900	45.84	4.16	0	0
150554	2	0.00	0.00	0.00	0.00	5	1.0154444	-42.537875	18.00	1	1.100	0.900	45.79	4.14	0	0
160001	1	18.47	2.57	0.00	0.00	4	1.0177048	-11.889296	138.00	1	1.100	0.900	23.08	1.69	0	0
160002	1	30.11	6.83	0.00	0.00	4	1.0176522	-13.215617	138.00	1	1.100	0.900	23.64	1.82	0	0
160003	1	1.74	0.50	0.00	0.00	4	1.0179686	22.476324	138.00	1	1.100	0.900	9.08	0.87	0	0
160004	1	0.00	0.00	0.00	0.00	4	1.0272519	25.709376	138.00	1	1.100	0.900	6.71	0.59	0	0
160005	1	17.47	2.72	0.00	0.00	4	1.0065972	2.125755	138.00	1	1.100	0.900	15.52	-0.68	0	0
160006	1	14.57	4.25	0.00	0.00	4	1.0139499	-6.615346	138.00	1	1.100	0.900	19.16	1.15	0	0
160007	1	0.00	0.00	0.00	0.00	4	1.0123398	-4.255748	138.00	1	1.100	0.900	18.22	0.86	0	0
160008	1	0.00	0.00	0.00	0.00	4	1.0097566	15.937346	138.00	1	1.100	0.900	9.66	1.23	0	0
160009	1	171.76	48.00	0.00	0.00	4	1.0098309	-7.072210	138.00	1	1.100	0.900	16.90	-0.01	0	0
160010	1	14.30	4.46	0.00	0.00	4	1.0264282	-5.184278	138.00	1	1.100	0.900	16.40	0.40	0	0
160011	1	2.49	0.19	0.00	0.00	4	1.0286298	-6.108350	138.00	1	1.100	0.900	24.53	0.99	0	0
160012	1	3.82	0.66	0.00	0.00	4	1.0196968	0.794599	138.00	1	1.100	0.900	14.99	0.72	0	0
160013	1	4.75	1.37	0.00	19.80	4	1.0273788	-4.978375	138.00	1	1.100	0.900	17.99	0.84	0	0
160014	1	2.64	0.71	0.00	0.00	4	1.0074301	3.309373	138.00	1	1.100	0.900	13.50	-1.96	0	0
160015	1	3.03	0.17	0.00	0.00	4	1.0233324	-8.638471	138.00	1	1.100	0.900	19.08	1.05	0	0
160016	1	1.58	0.37	0.00	0.00	4	1.0289329	-3.775044	138.00	1	1.100	0.900	21.99	-0.03	0	0
160017	1	6.29	1.99	0.00	0.00	4	1.0153568	6.151415	138.00	1	1.100	0.900	11.72	1.11	0	0
160018	1	3.30	0.37	0.00	0.00	4	1.0221712	-5.389687	138.00	1	1.100	0.900	22.68	0.32	0	0
160019	1	5.29	1.51	0.00	0.00	4	1.0172090	-5.860186	138.00	1	1.100	0.900	19.65	0.06	0	0
160020	1	15.40	2.45	0.00	0.00	4	1.0127303	-6.536817	138.00	1	1.100	0.900	17.14	0.10	0	0
160021	1	6.35	1.78	0.00	0.00	4	1.0270850	-2.478143	138.00	1	1.100	0.900	18.10	1.01	0	0
160022	1	11.83	4.19	0.00	0.00	4	1.0284750	-5.876913	138.00	1	1.100	0.900	24.52	0.94	0	0
160023	1	1.87	0.46	0.00	0.00	4	1.0224824	-11.485594	138.00	1	1.100	0.900	21.83	1.68	0	0
160024	1	2.86	0.29	0.00	0.00	4	1.0101789	-1.887475	138.00	1	1.100	0.900	17.22	0.45	0	0
160025	1	7.78	0.27	0.00	0.00	4	1.0263235	2.247551	138.00	1	1.100	0.900	11.36	0.55	0	0
160026	1	1.47	0.42	0.00	0.00	4	1.0287790	-1.045191	138.00	1	1.100	0.900	14.90	0.79	0	0
160027	1	1.22	0.21	0.00	0.00	4	1.0179553	4.900636	138.00	1	1.100	0.900	11.51	0.98	0	0
160028	1	2.10	0.71	0.00	0.00	4	1.0071928	3.014375	138.00	1	1.100	0.900	13.98	-1.65	0	0
160029	1	2.39	0.39	0.00	0.00	4	1.0085263	0.873522	138.00	1	1.100	0.900	16.01	-0.25	0	0
160030	1	6.52	2.34	0.00	0.00	4	1.0231355	-7.464626	138.00	1	1.100	0.900	18.00	0.68	0	0
160031	1	2.08	0.52	0.00	0.00	4	1.0206307	-5.901383	138.00	1	1.100	0.900	17.96	0.85	0	0
160032	1	1.76	0.17	0.00	0.00	4	1.0093344	1.745495	138.00	1	1.100	0.900	15.72	-0.33	0	0
160033	1	1.51	0.27	0.00	0.00	4	1.0230050	-10.134077	138.00	1	1.100	0.900	20.50	1.43	0	0
160034	1	2.82	0.95	0.00	0.00	4	1.0260810	-7.826351	138.00	1	1.100	0.900	23.14	1.89	0	0
160035	1	2.43	0.85	0.00	0.00	4	1.0293628	-6.166377	138.00	1	1.100	0.900	25.49	0.98	0	0
160036	1	1.41	0.46	0.00	0.00	4	1.0338840	-4.087267	138.00	1	1.100	0.900	24.08	0.54	0	0
160037	1	7.82	1.10	0.00	28.20	4	1.0281413	-5.187553	138.00	1	1.100	0.900	16.91	0.58	0	0
160038	1	1.76	0.50	0.00	0.00	4	1.0336706	-6.072916	138.00	1	1.100	0.900	22.06	1.33	0	0
160039	1	11.10	3.24	0.00	0.00	4	1.0166497	2.536304	138.00	1	1.100	0.900	13.86	0.92	0	0
160040	1	0.77	0.29	0.00	0.00	4	1.0081124	3.470701	138.00	1	1.100	0.900	13.99	-1.52	0	0
160041	1	32.21	7.72	0.00	16.60	4	1.0101461	13.285972	138.00	1	1.100	0.900	9.97	1.33	0	0
160042	1	1.72	0.21	0.00	0.00	4	1.0122526	9.433287	138.00	1	1.100	0.900	10.95	1.28	0	0
160043	1	1.41	0.08	0.00	0.00	4	1.0067334	3.266879	138.00	1	1.100	0.900	15.37	-0.57	0	0
160044	1	5.98	1.39	0.00	0.00	4	1.0043893	8.703878	138.00	1	1.100	0.900	15.70	-0.69	0	0
160045	1	0.21	0.04	0.00	0.00	4	1.0089668	19.257426	138.00	1	1.100	0.900	8.04	1.09	0	0
160046	1	3.24	1.08	0.00	0.00	4	1.0084155	12.541679	138.00	1	1.100	0.900	18.41	-1.99	0	0
160047	1	0.60	0.17	0.00	0.00	4	1.0203347	-2.771862	138.00	1	1.100	0.900	16.91	0.16	0	0
160048	1	2.26	0.62	0.00	0.00	4	1.0169751	17.701495	138.00	1	1.100	0.900	10.48	0.41	0	0
160049	1	1.49	0.27	0.00	0.00	4	1.0097671	-0.195235	138.00	1	1.100	0.900	16.63	0.18	0	0
160050	1	0.42	0.12	0.00	0.00	4	1.0099638	12.166676	138.00	1	1.100	0.900	13.97	0.06	0	0
160051	1	3.59	0.52	0.00	0.00	4	1.0285399	-5.699456	138.00	1	1.100	0.900	24.19	0.75	0	0
160052	1	4.27	0.50	0.00	0.00	4	1.0275398	-6.506065	138.00	1	1.100	0.900	24.94	1.11	0	0
160053	1	0.48	0.15	0.00	0.00	4	1.0088130	14.601429	138.00	1	1.100	0.900	9.51	1.31	0	0
160054	1	0.50	0.08	0.00	0.00	4	1.0095481	12.617464	138.00	1	1.100	0.900	10.05	1.34	0	0
160055	1	2.88	0.93	0.00	0.00	4	1.0217708	3.540042	138.00	1	1.100	0.900	11.44	0.77	0	0
160056	1	3.63	1.08	0.00	0.00	4	1.0325348	-0.068624	138.00	1	1.100	0.900	10.44	0.49	0	0
160057	1	1.43	0.54	0.00	0.00	4	1.0220102	-5.592895	138.00	1	1.100	0.900	17.18	0.04	0	0
160058	1	0.17	0.06	0.00	0.00	4	1.0165569	-6.140021	138.00	1	1.100	0.900	17.09	0.05	0	0
160059	1	3.15	0.91	0.00	0.00	4	1.0217260	-0.264500	138.00	1	1.100	0.900	15.68	0.55	0	0
160060	1	0.60	0.00	0.00	0.00	4	1.0150687	-6.023871	138.00	1	1.100	0.900	17.10	0.06	0	0
160061	1	4.42	0.62	0.00	0.00	4	1.0085790	0.717712	138.00	1	1.100	0.900	16.07	-0.21	0	0
160062	1	0.54	0.54	0.00	0.00	4	1.0215865	-11.114023	138.00	1	1.100	0.900	27.09	2.82	0	0
160063	1	1.06	0.15	0.00	0.00	4	1.0124018	-5.623510	138.00	1	1.100	0.900	17.19	0.06	0	0
160064	1	0.71	0.71	0.00	0.00	4	1.0139582	-6.212805	138.00	1	1.100	0.900	17.02	0.09	0	0
160065	1	0.12	0.04	0.00	0.00	4	1.0233755	-9.501615	138.00	1	1.100	0.900	25.13	2.40	0	0
160066	1	13.43	3.38	0.00	0.00	4	1.0302959	-5.405990	138.00	1	1.100	0.900	23.89	0.74	0	0
160067	1	7.97	2.39	0.00	0.00	4	1.0218706	-15.821920	138.00	1	1.100	0.900	35.17	2.22	0	0
160068	1	2.72	0.85	0.00	0.00	6	1.0019271	-33.873189	138.00	1	1.100	0.900	46.53	0.07	0	0
160069	1	9.50	2.61	0.00	0.00	7	0.9974673	-37.809364	138.00	1	1.100	0.900	47.07	0.34	0	0
160070	1	1.60	0.44	0.00	0.00	4	1.0213060	-7.194383	138.00	1	1.100	0.900	32.74	-0.76	0	0
160071	1	1.29	0.35	0.00	0.00	4	1.0258261	-16.388435	138.00	1	1.100	0.900	26.73	2.11	0	0
160072	1	1.18	0.21	0.00	0.00	4	1.0221796	-6.910115	138.00	1	1.100	0.900	28.33	0.39	0	0
160073	1	1.00	0.08	0.00	0.00	4	1.0206283	-13.768814	138.00	1	1.100	0.900	24.10	1.90	0	0
160074	1	1.37	0.37	0.00	0.00	6	1.0205234	-13.275958	138.00	1	1.100	0.900	33.74	0.41	0	0
160075	1	3.69	0.73	0.00	0.00	4	1.0246903	-13.440216	138.00	1	1.100	0.900	31.10	2.91	0	0
160076	1	1.33	0.37	0.00	0.00	7	0.9986341	-37.039188	138.00	1	1.100	0.900	46.96	0.29	0	0
160077	1	4.38	0.25	0.00	0.00	4	1.0236394	-18.107711	138.00	1	1.100	0.900	38.78	1.61	0	0
160078	1	0.50	0.12	0.00	0.00	4	1.0236566	-10.434393	138.00	1	1.100	0.900	30.97	0.85	0	0
160079	1	4.88	1.27	0.00	0.00	4	1.0262393	-9.196200	138.00	1	1.100	0.900	28.61	1.57	0	0
160080	1	0.00	0.00	0.00	0.00	4	1.0238091	-6.737721	345.00	1	1.100	0.900	46.51	-3.82	0	0
160081	1	6.50	1.27	0.00	0.00	4	1.0217014	-7.201117	138.00	1	1.100	0.900	41.88	-3.34	0	0
160082	1	1.87	0.10	0.00	0.00	6	1.0249264	-15.690648	138.00	1	1.100	0.900	26.23	2.07	0	0
160083	1	6.12	0.48	0.00	0.00	4	1.0204735	-7.351010	138.00	1	1.100	0.900	35.43	-1.63	0	0
160084	1	1.12	0.42	0.00	17.90	4	1.0273056	-10.786979	138.00	1	1.100	0.900	30.88	1.23	0	0
160085	1	0.54	0.17	0.00	12.00	4	1.0246007	-12.018558	138.00	1	1.100	0.900	28.67	2.96	0	0
160086	1	0.83	0.25	0.00	0.00	7	1.0214212	-15.172123	138.00	1	1.100	0.900	34.51	2.19	0	0
160087	1	0.27	0.08	0.00	0.00	4	1.0248159	-11.186769	138.00	1	1.100	0.900	30.75	1.75	0	0
160088	1	1.25	0.21	0.00	0.00	6	0.9994845	-35.836630	138.00	1	1.100	0.900	46.80	0.21	0	0
160089	1	0.15	0.02	0.00	0.00	4	1.0243050	-9.714243	138.00	1	1.100	0.900	25.01	3.14	0	0
160090	1	0.04	0.00	0.00	0.00	7	1.0204013	-14.464548	138.00	1	1.100	0.900	33.80	2.13	0	0
160091	1	27.23	2.99	0.00	8.40	4	1.0078188	3.646219	138.00	1	1.100	0.900	12.98	-2.26	0	0
160092	1	0.00	0.00	0.00	0.00	4	1.0070549	5.565218	345.00	1	1.100	0.900	11.03	-4.14	0	0
160093	1	48.93	17.16	0.00	0.00	4	1.0074604	3.809324	138.00	1	1.100	0.900	12.73	-2.47	0	0
160094	1	9.84	3.13	0.00	0.00	4	1.0091923	1.800151	138.00	1	1.100	0.900	15.66	-0.31	0	0
160095	1	4.42	1.58	0.00	0.00	4	1.0310928	0.681476	138.00	1	1.100	0.900	11.13	0.32	0	0
160096	1	6.20	1.00	0.00	0.00	4	1.0204857	3.958980	138.00	1	1.100	0.900	11.46	0.84	0	0
160097	1	33.56	8.59	0.00	0.00	4	1.0019964	6.192649	138.00	1	1.100	0.900	15.46	-0.65	0	0
160098	1	9.13	2.66	0.00	0.00	4	1.0032462	5.426439	138.00	1	1.100	0.900	15.45	-0.63	0	0
160099	1	0.23	0.00	0.00	0.00	4	1.0241772	-4.501098	138.00	1	1.100	0.900	17.19	0.61	0	0
160100	1	16.52	5.89	0.00	0.00	7	1.0144587	-24.490527	138.00	1	1.100	0.900	44.31	0.78	0	0
160101	1	3.07	0.66	0.00	0.00	7	1.0227657	-31.671892	138.00	1	1.100	0.900	46.40	0.02	0	0
160102	1	11.85	3.15	0.00	0.00	7	1.0088359	-34.973208	138.00	1	1.100	0.900	48.55	-2.04	0	0
160103	1	1.18	0.39	0.00	0.00	7	1.0208587	-31.853248	138.00	1	1.100	0.900	46.40	0.53	0	0
160104	1	7.64	2.61	0.00	0.00	7	1.0144408	-24.032901	138.00	1	1.100	0.900	41.36	0.30	0	0
160105	1	7.53	2.61	0.00	0.00	7	1.0128664	-23.034968	138.00	1	1.100	0.900	41.50	1.72	0	0
160106	1	1.87	0.23	0.00	17.80	7	1.0293096	-20.952176	138.00	1	1.100	0.900	43.98	0.44	0	0
160107	1	5.71	2.05	0.00	0.00	4	1.0275446	-20.307355	138.00	1	1.100	0.900	42.33	0.79	0	0
160108	1	1.56	0.19	0.00	0.00	4	1.0202890	-18.515226	138.00	1	1.100	0.900	37.85	1.88	0	0
160109	1	0.06	0.02	0.00	0.00	4	1.0182188	-16.704781	138.00	1	1.100	0.900	34.95	2.34	0	0
160110	1	7.95	1.51	0.00	0.00	4	1.0193957	-11.349652	138.00	1	1.100	0.900	29.56	2.16	0	0
160111	1	2.18	0.42	0.00	0.00	7	1.0169220	-33.808483	138.00	1	1.100	0.900	47.31	0.93	0	0
160112	1	2.16	0.58	0.00	0.00	7	1.0266466	-24.126620	138.00	1	1.100	0.900	45.22	-0.18	0	0
160113	1	11.35	1.91	0.00	0.00	7	1.0275173	-21.601316	138.00	1	1.100	0.900	45.88	-0.04	0	0
160114	1	21.02	4.01	0.00	22.30	7	1.0218649	-31.519550	138.00	1	1.100	0.900	46.56	0.93	0	0
160115	1	2.95	0.68	0.00	0.00	7	1.0219248	-22.984474	138.00	1	1.100	0.900	43.74	-0.24	0	0
160116	1	0.71	0.12	0.00	0.00	7	1.0235639	-29.762518	138.00	1	1.100	0.900	45.66	0.68	0	0
160117	1	10.71	3.78	0.00	0.00	7	1.0282702	-21.284105	138.00	1	1.100	0.900	43.18	0.26	0	0
160118	1	1.68	0.56	0.00	0.00	7	1.0269526	-28.144875	138.00	1	1.100	0.900	45.09	0.78	0	0
160119	1	4.61	0.52	0.00	0.00	7	1.0098885	-25.544269	138.00	1	1.100	0.900	42.96	-0.73	0	0
160120	1	8.26	1.14	0.00	0.00	7	1.0192043	-34.146966	138.00	1	1.100	0.900	48.67	0.12	0	0
160121	1	0.25	0.04	0.00	0.00	7	1.0254283	-20.011066	138.00	1	1.100	0.900	40.83	1.05	0	0
160122	1	6.91	2.16	0.00	0.00	7	1.0211300	-23.828814	138.00	1	1.100	0.900	41.02	1.06	0	0
160123	1	2.47	0.85	0.00	0.00	7	1.0277212	-27.618831	138.00	1	1.100	0.900	45.50	0.58	0	0
160124	1	2.12	0.54	0.00	0.00	7	1.0257649	-28.789692	138.00	1	1.100	0.900	45.92	0.42	0	0
160125	1	9.79	1.16	0.00	0.00	7	1.0230487	-25.451344	138.00	1	1.100	0.900	42.40	1.05	0	0
160126	1	0.21	0.08	0.00	0.00	4	1.0174025	-19.207890	138.00	1	1.100	0.900	38.30	1.93	0	0
160127	1	1.02	0.25	0.00	0.00	7	1.0164403	-33.389376	138.00	1	1.100	0.900	46.92	0.63	0	0
160128	1	0.21	0.04	0.00	0.00	7	1.0071645	-26.958881	138.00	1	1.100	0.900	44.81	-2.01	0	0
160129	1	0.48	0.17	0.00	0.00	4	1.0184012	-13.053030	138.00	1	1.100	0.900	29.78	2.75	0	0
160130	1	3.38	0.75	0.00	0.00	7	1.0167941	-25.089847	138.00	1	1.100	0.900	44.41	-0.88	0	0
160131	1	0.71	0.17	0.00	0.00	7	1.0142160	-19.852680	138.00	1	1.100	0.900	38.73	1.96	0	0
160132	1	0.75	0.10	0.00	0.00	4	1.0172763	-20.464093	138.00	1	1.100	0.900	38.22	1.60	0	0
160133	1	0.21	0.06	0.00	0.00	7	1.0121020	-36.390708	138.00	1	1.100	0.900	48.16	0.84	0	0
160134	1	0.06	0.02	0.00	0.00	4	1.0197190	-21.312498	138.00	1	1.100	0.900	38.93	1.52	0	0
160135	1	0.66	0.12	0.00	0.00	7	1.0152520	-16.850353	138.00	1	1.100	0.900	35.95	2.10	0	0
160136	1	0.58	0.00	0.00	0.00	7	1.0208981	-23.189327	138.00	1	1.100	0.900	40.47	1.18	0	0
160137	1	4.50	1.45	0.00	0.00	7	1.0312377	-26.559504	138.00	1	1.100	0.900	45.12	0.82	0	0
160138	1	43.48	5.19	0.00	0.00	4	1.0197012	-6.842653	138.00	1	1.100	0.900	18.32	0.30	0	0
160139	1	0.00	0.00	0.00	0.00	4	1.0337599	-3.473418	345.00	1	1.100	0.900	13.69	-0.55	0	0
160140	1	199.90	97.37	0.00	0.00	4	1.0283407	-4.506133	138.00	1	1.100	0.900	14.27	-0.27	0	0
160141	1	39.70	10.27	0.00	0.00	4	1.0224907	-7.554950	138.00	1	1.100	0.900	17.10	0.23	0	0
160142	1	28.62	10.27	0.00	0.00	4	1.0144031	-6.474943	138.00	1	1.100	0.900	17.69	0.14	0	0
160143	1	35.90	3.96	0.00	0.00	4	1.0126141	-7.312904	138.00	1	1.100	0.900	17.02	0.09	0	0
160144	1	17.89	0.73	0.00	0.00	4	1.0146457	-6.382957	138.00	1	1.100	0.900	17.33	0.15	0	0
160145	1	9.63	1.14	0.00	0.00	4	1.0251636	-5.920406	138.00	1	1.100	0.900	16.10	0.26	0	0
160146	1	28.33	1.74	0.00	0.00	4	1.0257890	-5.120304	138.00	1	1.100	0.900	16.91	0.55	0	0
160147	1	35.84	12.26	0.00	0.00	4	1.0138506	-7.019371	138.00	1	1.100	0.900	17.13	0.13	0	0
160148	1	35.09	6.35	0.00	0.00	4	1.0160241	-7.104733	138.00	1	1.100	0.900	17.15	0.16	0	0
160149	1	42.94	15.50	0.00	0.00	4	1.0105792	-7.475829	138.00	1	1.100	0.900	16.96	0.07	0	0
160150	1	6.10	2.18	0.00	0.00	4	1.0139055	-5.396302	138.00	1	1.100	0.900	17.09	0.14	0	0
160151	1	14.69	3.61	0.00	0.00	4	1.0144781	-5.576844	138.00	1	1.100	0.900	17.03	0.07	0	0
160152	1	27.58	3.96	0.00	0.00	4	1.0095708	-7.412517	138.00	1	1.100	0.900	16.90	0.03	0	0
160153	1	43.58	11.60	0.00	0.00	4	1.0120284	-5.329615	138.00	1	1.100	0.900	16.97	0.11	0	0
160154	1	19.40	2.88	0.00	0.00	4	1.0101081	-7.430982	138.00	1	1.100	0.900	16.92	0.05	0	0
160155	1	15.38	4.96	0.00	0.00	4	1.0170408	-6.226681	138.00	1	1.100	0.900	17.08	0.03	0	0
160156	1	68.59	5.31	0.00	131.30	4	1.0341588	-8.029402	138.00	1	1.100	0.900	17.05	0.34	0	0
160157	1	51.11	14.71	0.00	0.00	4	1.0156680	-6.498677	138.00	1	1.100	0.900	18.44	0.16	0	0
160158	1	40.74	9.92	0.00	0.00	4	1.0137468	-7.099010	138.00	1	1.100	0.900	17.04	0.08	0	0
160159	1	56.30	18.03	0.00	0.00	4	1.0136950	-7.286590	138.00	1	1.100	0.900	17.08	0.13	0	0
160160	1	46.44	9.50	0.00	0.00	4	1.0135590	-5.027930	138.00	1	1.100	0.900	17.00	0.13	0	0
160161	1	74.96	25.71	0.00	0.00	4	1.0107677	-5.656354	138.00	1	1.100	0.900	16.95	0.08	0	0
160162	1	15.56	5.02	0.00	0.00	4	1.0240265	-5.407411	138.00	1	1.100	0.900	17.20	0.65	0	0
160163	1	35.47	9.69	0.00	0.00	4	1.0267053	-5.201566	138.00	1	1.100	0.900	15.34	0.06	0	0
160164	1	10.13	3.63	0.00	0.00	7	1.0150987	-34.029455	138.00	1	1.100	0.900	47.14	0.68	0	0
160165	1	7.55	1.83	0.00	0.00	7	1.0309413	-26.245408	138.00	1	1.100	0.900	45.01	0.76	0	0
160166	1	5.81	2.14	0.00	0.00	7	1.0244244	-31.415283	138.00	1	1.100	0.900	46.40	-0.52	0	0
160167	1	32.56	6.20	0.00	0.00	7	1.0113451	-24.928002	138.00	1	1.100	0.900	42.19	-0.21	0	0
160168	1	51.71	11.66	0.00	49.70	7	1.0304522	-22.838504	138.00	1	1.100	0.900	45.40	-0.10	0	0
160169	1	3.34	0.89	0.00	0.00	7	1.0191415	-32.606440	138.00	1	1.100	0.900	47.02	-1.23	0	0
160170	1	22.04	2.08	0.00	0.00	7	1.0289374	-22.141135	138.00	1	1.100	0.900	45.46	-0.06	0	0
160171	1	7.08	2.26	0.00	0.00	7	1.0278284	-21.388849	138.00	1	1.100	0.900	45.20	0.11	0	0
160172	1	25.94	7.60	0.00	0.00	7	1.0180379	-23.587052	138.00	1	1.100	0.900	44.93	0.40	0	0
160173	1	47.71	15.27	0.00	0.00	7	1.0223275	-22.756207	138.00	1	1.100	0.900	45.38	0.13	0	0
160174	1	24.09	3.05	0.00	0.00	7	1.0236022	-22.666946	138.00	1	1.100	0.900	45.41	0.07	0	0
160175	1	54.33	19.24	0.00	0.00	7	1.0215694	-32.146611	138.00	1	1.100	0.900	47.11	-0.15	0	0
160176	1	31.27	5.17	0.00	0.00	7	1.0249564	-22.519325	138.00	1	1.100	0.900	45.43	0.02	0	0
160177	1	23.70	7.10	0.00	0.00	4	1.0198608	-7.440562	138.00	1	1.100	0.900	38.70	-2.51	0	0
160178	1	7.24	1.18	0.00	0.00	4	1.0199660	-7.433399	138.00	1	1.100	0.900	37.80	-2.25	0	0
160179	1	29.53	3.71	0.00	0.00	4	1.0315288	-5.187452	138.00	1	1.100	0.900	23.76	0.73	0	0
160180	1	15.19	5.54	0.00	0.00	4	1.0192816	-5.047012	138.00	1	1.100	0.900	21.10	-0.02	0	0
160181	1	13.95	3.09	0.00	0.00	4	1.0221540	-10.652071	138.00	1	1.100	0.900	26.28	2.94	0	0
160182	1	13.05	3.55	0.00	0.00	4	1.0272251	-7.207546	138.00	1	1.100	0.900	22.43	1.67	0	0
160183	1	29.34	6.60	0.00	0.00	4	1.0288957	-5.651846	138.00	1	1.100	0.900	24.37	0.88	0	0
160184	1	3.71	0.75	0.00	0.00	4	1.0269265	-6.724523	138.00	1	1.100	0.900	25.19	1.18	0	0
160185	1	21.29	3.53	0.00	0.00	4	1.0293361	-5.743760	138.00	1	1.100	0.900	24.16	0.86	0	0
160186	1	14.69	5.19	0.00	0.00	4	1.0224255	-5.459314	138.00	1	1.100	0.900	22.81	0.37	0	0
160187	1	162.63	89.36	0.00	0.00	4	1.0137583	-5.401456	138.00	1	1.100	0.900	21.45	-0.02	0	0
160188	1	0.00	0.00	0.00	0.00	4	1.0400000	-3.293589	345.00	1	1.100	0.900	17.46	-0.00	0	0
160189	2	0.00	0.00	0.00	0.00	4	1.0479690	-2.405978	13.80	1	1.100	0.900	17.48	0.00	0	0
160190	2	0.00	0.00	0.00	0.00	4	1.0400000	-2.842864	18.00	1	1.100	0.900	17.47	0.00	0	0
160191	2	0.00	0.00	0.00	0.00	4	1.0464277	-3.164015	13.80	1	1.100	0.900	17.46	0.00	0	0
160192	1	0.00	0.00	0.00	0.00	7	1.0339291	-18.244831	345.00	1	1.100	0.900	51.18	-0.11	0	0
160193	1	0.00	0.00	0.00	0.00	7	1.0296511	-21.293890	138.00	1	1.100	0.900	46.49	-0.19	0	0
160194	2	0.00	0.00	0.00	0.00	7	1.0400000	-16.056112	18.00	1	1.100	0.900	51.18	0.00	0	0
160195	2	0.00	0.00	0.00	0.00	7	1.0400000	-16.719123	13.20	1	1.100	0.900	51.18	0.00	0	0
160196	1	0.00	0.00	0.00	0.00	7	1.0352135	-16.971917	345.00	1	1.100	0.900	56.46	-0.40	0	0
160197	1	0.00	0.00	0.00	0.00	7	1.0294028	-19.932108	138.00	1	1.100	0.900	54.88	-0.97	0	0
160198	2	0.00	0.00	0.00	0.00	7	1.0400000	-16.183407	13.80	1	1.100	0.900	56.47	0.00	0	0
160199	2	0.00	0.00	0.00	0.00	7	1.0400000	-15.464008	13.80	1	1.100	0.900	56.47	0.00	0	0
160200	2	0.00	0.00	0.00	0.00	7	1.0400000	-15.756818	22.00	1	1.100	0.900	56.47	0.00	0	0
160201	2	0.00	0.00	0.00	0.00	7	1.0386886	-16.606953	18.00	1	1.100	0.900	56.46	-0.40	0	0
160202	1	0.00	0.00	0.00	0.00	7	1.0352135	-16.971917	13.80	1	1.100	0.900	56.46	-0.40	0	0
160203	1	0.00	0.00	0.00	0.00	4	1.0400000	-2.757135	345.00	1	1.100	0.900	17.31	-0.01	0	0
160204	1	0.00	0.00	0.00	0.00	4	1.0267570	-5.026705	138.00	1	1.100	0.900	17.28	0.06	0	0
160205	2	0.00	0.00	0.00	0.00	4	1.0540847	-0.765149	13.80	1	1.100	0.900	17.35	0.00	0	0
160206	2	0.00	0.00	0.00	0.00	4	1.0557732	-2.130384	18.00	1	1.100	0.900	17.32	0.01	0	0
160207	2	0.00	0.00	0.00	0.00	4	1.0400000	-2.387082	13.80	1	1.100	0.900	17.32	0.00	0	0
160208	2	0.00	0.00	0.00	0.00	4	1.0549586	-1.363579	13.80	1	1.100	0.900	17.34	0.01	0	0
160209	1	0.00	0.00	0.00	0.00	4	1.0410000	-11.322431	345.00	1	1.100	0.900	16.69	-0.10	0	0
160210	2	0.00	0.00	0.00	0.00	4	1.0661740	-9.648205	22.00	1	1.100	0.900	16.72	0.00	0	0
160211	1	0.00	0.00	0.00	0.00	7	1.0204159	-23.525447	138.00	1	1.100	0.900	40.82	0.97	0	0
160212	1	0.00	0.00	0.00	0.00	7	1.0204159	-23.525447	13.80	1	1.100	0.900	40.82	0.97	0	0
160213	1	0.00	0.00	0.00	0.00	4	1.0094135	2.298882	138.00	1	1.100	0.900	15.59	-0.38	0	0
160214	2	0.00	0.00	0.00	0.00	4	1.0176759	2.663760	13.80	1	1.100	0.900	15.61	-0.36	0	0
160215	1	0.00	0.00	0.00	-17.40	7	1.0325765	-26.435832	345.00	1	1.100	0.900	43.52	0.16	0	0
160216	2	0.00	0.00	0.00	0.00	7	1.0400000	-25.151751	13.80	1	1.100	0.900	43.51	0.00	0	0
160217	2	0.00	0.00	0.00	0.00	7	1.0400000	-24.950050	18.00	1	1.100	0.900	43.51	0.00	0	0
160218	2	0.00	0.00	0.00	0.00	7	1.0400000	-25.592587	13.80	1	1.100	0.900	43.52	0.00	0	0
160219	2	0.00	0.00	0.00	0.00	7	1.0400000	-25.215747	13.80	1	1.100	0.900	43.51	0.00	0	0
160220	2	0.00	0.00	0.00	0.00	7	1.0400000	-25.485966	13.80	1	1.100	0.900	43.52	0.00	0	0
160221	2	0.00	0.00	0.00	0.00	7	1.0400000	-24.834024	13.80	1	1.100	0.900	43.51	0.00	0	0
160222	2	0.00	0.00	0.00	0.00	7	1.0400000	-25.112755	13.80	1	1.100	0.900	43.51	0.00	0	0
160223	2	0.00	0.00	0.00	0.00	7	1.0400000	-25.122901	13.80	1	1.100	0.900	43.52	0.00	0	0
160224	2	0.00	0.00	0.00	0.00	7	1.0400000	-25.557181	13.80	1	1.100	0.900	43.52	0.00	0	0
160225	1	0.00	0.00	0.00	0.00	7	1.0286673	-21.072196	138.00	1	1.100	0.900	42.91	0.33	0	0
160226	2	0.00	0.00	0.00	0.00	7	1.0400000	-19.750244	18.00	1	1.100	0.900	42.89	0.00	0	0
160227	1	0.00	0.00	0.00	0.00	4	1.0283613	-4.653205	138.00	1	1.100	0.900	14.51	-0.18	0	0
160228	2	0.00	0.00	0.00	0.00	4	1.0332207	-4.530947	13.80	1	1.100	0.900	14.52	-0.17	0	0
160229	1	0.00	0.00	0.00	0.00	4	1.0210277	-6.843309	138.00	1	1.100	0.900	18.31	0.34	0	0
160230	2	0.00	0.00	0.00	0.00	4	1.0266375	-6.502518	18.00	1	1.100	0.900	18.31	0.34	0	0
160231	2	0.00	0.00	0.00	0.00	4	1.0273144	-6.471290	18.00	1	1.100	0.900	18.31	0.34	0	0
160232	1	0.00	0.00	0.00	0.00	4	1.0262743	-6.531340	1.00	1	1.100	0.900	18.32	0.34	0	0
160233	2	0.00	0.00	0.00	0.00	4	1.0245522	-6.652683	13.80	1	1.100	0.900	18.32	0.34	0	0
160234	1	0.00	0.00	0.00	0.00	7	1.0286400	-20.824618	345.00	1	1.100	0.900	43.69	0.80	0	0
160235	1	0.00	0.00	0.00	0.00	7	1.0319538	-25.921651	138.00	1	1.100	0.900	44.95	0.78	0	0
160236	2	0.00	0.00	0.00	0.00	7	1.0359978	-20.040815	18.00	1	1.100	0.900	43.67	0.79	0	0
160237	2	0.00	0.00	0.00	0.00	7	1.0400000	-19.333360	24.00	1	1.100	0.900	43.65	0.00	0	0
160238	2	0.00	0.00	0.00	0.00	7	1.0356000	-25.550459	24.00	1	1.100	0.900	44.94	0.77	0	0
160239	2	0.00	0.00	0.00	0.00	7	1.0400000	-24.968941	22.00	1	1.100	0.900	44.90	0.00	0	0
160240	1	0.00	0.00	0.00	0.00	7	1.0286400	-20.824618	13.80	1	1.100	0.900	43.69	0.80	0	0
160241	1	0.00	0.00	0.00	0.00	7	1.0186465	-23.084406	138.00	1	1.100	0.900	40.54	0.83	0	0
160242	2	0.00	0.00	0.00	0.00	7	1.0250134	-22.905954	13.80	1	1.100	0.900	40.54	0.83	0	0
160243	2	0.00	0.00	0.00	0.00	7	1.0245583	-22.934936	13.80	1	1.100	0.900	40.54	0.83	0	0
160244	1	0.00	0.00	0.00	0.00	7	1.0239688	-22.943619	1.00	1	1.100	0.900	40.54	0.83	0	0
160245	1	0.00	0.00	0.00	0.00	4	1.0275346	-5.170043	138.00	1	1.100	0.900	15.92	0.25	0	0
160246	2	0.00	0.00	0.00	0.00	4	1.0346144	-4.951752	18.00	1	1.100	0.900	15.93	0.26	0	0
160247	1	0.00	0.00	0.00	0.00	4	1.0400000	-2.221009	345.00	1	1.100	0.900	22.12	-0.01	0	0
160248	1	0.00	0.00	0.00	0.00	4	1.0206325	-4.860812	138.00	1	1.100	0.900	21.82	0.05	0	0
160249	2	0.00	0.00	0.00	0.00	4	1.0589014	-1.708577	20.00	1	1.100	0.900	22.13	0.00	0	0
160250	2	0.00	0.00	0.00	0.00	4	1.0400000	-1.873671	13.80	1	1.100	0.900	22.13	0.00	0	0
160251	2	0.00	0.00	0.00	0.00	4	1.0400000	-2.042054	20.00	1	1.100	0.900	22.13	0.00	0	0
160252	1	0.00	0.00	0.00	0.00	4	1.0397707	-3.277088	345.00	1	1.100	0.900	17.05	-0.06	0	0
160253	2	0.00	0.00	0.00	0.00	4	1.0400000	-2.570409	13.20	1	1.100	0.900	17.07	0.00	0	0
160254	2	0.00	0.00	0.00	0.00	4	1.0400000	-2.672683	13.80	1	1.100	0.900	17.07	0.00	0	0
160255	2	0.00	0.00	0.00	0.00	4	1.0673516	-2.202158	18.00	1	1.100	0.900	17.08	-0.03	0	0
160256	1	0.00	0.00	0.00	0.00	4	1.0400000	-2.429000	345.00	1	1.100	0.900	22.09	0.01	0	0
160257	1	0.00	0.00	0.00	0.00	4	1.0371861	-4.075537	138.00	1	1.100	0.900	23.18	0.57	0	0
160258	2	0.00	0.00	0.00	0.00	4	1.0480840	-1.680905	13.80	1	1.100	0.900	22.11	0.00	0	0
160259	2	0.00	0.00	0.00	0.00	4	1.0440519	-1.955437	18.00	1	1.100	0.900	22.10	0.03	0	0
160260	2	0.00	0.00	0.00	0.00	4	1.0477897	-2.048736	13.80	1	1.100	0.900	22.10	0.03	0	0
160261	1	0.00	0.00	0.00	0.00	4	1.0346780	27.398916	345.00	1	1.100	0.900	-0.32	-3.96	0	0
160262	1	0.00	0.00	0.00	0.00	4	1.0388504	28.848155	138.00	1	1.100	0.900	2.49	-1.47	0	0
160263	2	0.00	0.00	0.00	0.00	4	1.0574216	29.392403	13.80	1	1.100	0.900	0.00	-3.78	0	0
160264	1	0.00	0.00	0.00	0.00	7	1.0315193	-27.177117	345.00	1	1.100	0.900	43.50	0.14	0	0
160265	1	0.00	0.00	0.00	0.00	7	1.0244931	-31.404105	138.00	1	1.100	0.900	46.40	-0.54	0	0
160266	2	0.00	0.00	0.00	0.00	7	1.0400000	-25.917254	13.80	1	1.100	0.900	43.50	0.00	0	0
160267	2	0.00	0.00	0.00	0.00	7	1.0400000	-26.061893	13.80	1	1.100	0.900	43.50	0.00	0	0
160268	1	0.00	0.00	0.00	0.00	4	1.0392191	27.640916	345.00	1	1.100	0.900	0.53	-3.47	0	0
160269	1	0.00	0.00	0.00	0.00	4	1.0426144	25.730140	138.00	1	1.100	0.900	4.36	-0.88	0	0
160270	2	0.00	0.00	0.00	0.00	4	1.0547488	30.160589	18.00	1	1.100	0.900	0.89	-3.36	0	0
160271	1	0.00	0.00	0.00	0.00	4	1.0370841	-4.219786	345.00	1	1.100	0.900	21.35	0.59	0	0
160272	1	0.00	0.00	0.00	0.00	4	1.0343651	-5.916675	138.00	1	1.100	0.900	22.01	1.28	0	0
160273	2	0.00	0.00	0.00	0.00	4	1.0400000	-2.247586	20.00	1	1.100	0.900	21.34	0.00	0	0
160274	1	0.00	0.00	0.00	0.00	4	1.0420001	24.822089	138.00	1	1.100	0.900	6.19	-0.03	0	0
160275	2	0.00	0.00	0.00	0.00	4	1.0529120	27.104434	13.80	1	1.100	0.900	6.30	0.00	0	0
160276	1	0.00	0.00	0.00	0.00	4	1.0400000	0.018810	345.00	1	1.100	0.900	22.47	-0.00	0	0
160277	1	0.00	0.00	0.00	0.00	4	1.0379266	-2.646059	138.00	1	1.100	0.900	23.14	0.19	0	0
160278	2	0.00	0.00	0.00	0.00	4	1.0455679	2.216920	13.80	1	1.100	0.900	22.49	0.00	0	0
160279	1	0.00	0.00	0.00	0.00	4	1.0187145	21.205064	345.00	1	1.100	0.900	24.24	-3.08	0	0
160280	1	1.91	0.60	0.00	0.00	4	1.0152540	17.095899	138.00	1	1.100	0.900	21.62	-2.91	0	0
160281	2	0.00	0.00	0.00	0.00	4	1.0367059	23.655015	13.80	1	1.100	0.900	24.54	-2.97	0	0
160282	1	0.00	0.00	0.00	0.00	4	1.0180071	-6.659837	138.00	1	1.100	0.900	18.38	0.23	0	0
160283	2	0.00	0.00	0.00	0.00	4	1.0194680	-6.426147	13.80	1	1.100	0.900	18.39	0.23	0	0
160284	1	0.00	0.00	0.00	0.00	4	1.0335756	-1.614505	345.00	1	1.100	0.900	17.06	0.09	0	0
160285	1	0.00	0.00	0.00	0.00	4	1.0262320	-2.035164	138.00	1	1.100	0.900	16.85	0.19	0	0
160286	2	0.00	0.00	0.00	0.00	4	1.0400000	0.623374	18.00	1	1.100	0.900	17.09	0.00	0	0
160287	1	0.00	0.00	0.00	0.00	4	1.0440000	29.738025	138.00	1	1.100	0.900	4.60	-0.03	0	0
160288	2	0.00	0.00	0.00	0.00	4	1.0552572	32.928949	13.80	1	1.100	0.900	4.75	0.00	0	0
160289	1	0.00	0.00	0.00	0.00	4	1.0361127	-2.009187	345.00	1	1.100	0.900	17.17	0.05	0	0
160290	1	140.66	89.48	0.00	0.00	4	1.0121904	-5.590212	138.00	1	1.100	0.900	17.20	0.06	0	0
160291	2	0.00	0.00	0.00	0.00	4	1.0498672	0.389009	18.00	1	1.100	0.900	17.20	0.06	0	0
160292	1	0.00	0.00	0.00	0.00	7	1.0248540	-31.454551	138.00	1	1.100	0.900	46.54	-0.45	0	0
160293	2	0.00	0.00	0.00	0.00	7	1.0400000	-29.591570	13.80	1	1.100	0.900	46.57	0.00	0	0
160294	2	0.00	0.00	0.00	0.00	7	1.0400000	-29.591570	13.80	1	1.100	0.900	46.57	0.00	0	0
160295	1	0.00	0.00	0.00	0.00	7	1.0381057	-29.830384	1.00	1	1.100	0.900	46.57	-0.06	0	0
160296	1	0.00	0.00	0.00	0.00	7	1.0308219	-21.295627	138.00	1	1.100	0.900	43.92	0.15	0	0
160297	2	0.00	0.00	0.00	0.00	7	1.0400000	-19.538591	18.00	1	1.100	0.900	43.91	0.00	0	0
160298	2	0.00	0.00	0.00	0.00	7	1.0400000	-19.943909	13.80	1	1.100	0.900	43.91	0.00	0	0
160299	1	0.00	0.00	0.00	0.00	4	1.0278765	-1.973321	345.00	1	1.100	0.900	2.47	-2.84	0	0
160300	1	0.00	0.00	0.00	0.00	4	1.0354670	1.148957	138.00	1	1.100	0.900	8.73	-0.18	0	0
160301	2	0.00	0.00	0.00	0.00	4	1.0467508	0.563898	24.00	1	1.100	0.900	2.78	-2.73	0	0
160302	1	0.00	0.00	0.00	0.00	4	1.0380000	-2.621302	138.00	1	1.100	0.900	22.78	-0.01	0	0
160303	2	0.00	0.00	0.00	0.00	4	1.0496452	-0.468346	13.80	1	1.100	0.900	22.84	0.00	0	0
170001	1	4.52	0.44	0.00	0.00	2	1.0096719	-49.152231	138.00	1	1.100	0.900	16.08	-3.46	0	0
170002	1	5.81	1.81	0.00	0.00	2	1.0152170	-51.719158	138.00	1	1.100	0.900	-11.16	-18.80	0	0
170003	1	7.60	2.10	0.00	0.00	2	1.0064514	-49.635373	138.00	1	1.100	0.900	20.07	-1.24	0	0
170004	1	14.13	2.41	0.00	0.00	2	1.0107153	-47.951815	138.00	1	1.100	0.900	18.17	-1.40	0	0
170005	1	10.23	3.24	0.00	0.00	2	1.0076964	-48.973123	138.00	1	1.100	0.900	17.29	-2.65	0	0
170006	1	3.67	1.10	0.00	0.00	2	1.0231251	-49.526490	138.00	1	1.100	0.900	4.11	-10.20	0	0
170007	1	4.17	0.75	0.00	0.00	2	1.0116472	-46.914507	138.00	1	1.100	0.900	14.56	-3.64	0	0
170008	1	6.93	2.08	0.00	0.00	5	1.0081900	-49.240211	138.00	1	1.100	0.900	17.76	-2.34	0	0
170009	1	2.18	0.29	0.00	0.00	2	1.0159749	-52.018533	138.00	1	1.100	0.900	-14.64	-20.43	0	0
170010	1	0.98	0.25	0.00	0.00	2	1.0214237	-47.308352	138.00	1	1.100	0.900	8.69	-7.45	0	0
170011	1	0.04	0.00	0.00	0.00	5	1.0084051	-57.777300	138.00	1	1.100	0.900	31.84	-1.68	0	0
170012	1	22.41	8.03	0.00	0.00	5	1.0182400	-51.139664	138.00	1	1.100	0.900	15.15	-3.19	0	0
170013	1	8.51	1.95	0.00	0.00	5	1.0138145	-58.618743	138.00	1	1.100	0.900	45.01	1.90	0	0
170014	1	7.76	2.22	0.00	0.00	5	1.0278488	-50.575185	138.00	1	1.100	0.900	14.82	-2.83	0	0
170015	1	6.56	0.89	0.00	27.30	5	1.0292989	-50.458461	138.00	1	1.100	0.900	17.72	-4.37	0	0
170016	1	9.36	1.12	0.00	0.00	5	1.0255550	-52.999642	138.00	1	1.100	0.900	-21.69	-12.12	0	0
170017	1	8.88	2.47	0.00	0.00	5	1.0133635	-56.723375	138.00	1	1.100	0.900	37.60	1.19	0	0
170018	1	5.44	1.00	0.00	0.00	5	1.0216288	-50.520583	138.00	1	1.100	0.900	11.85	-3.78	0	0
170019	1	3.11	0.95	0.00	0.00	8	1.0135530	-52.335388	138.00	1	1.100	0.900	23.89	-1.43	0	0
170020	1	3.07	0.77	0.00	0.00	5	1.0278408	-50.078553	138.00	1	1.100	0.900	17.38	-4.69	0	0
170021	1	3.36	1.14	0.00	0.00	5	1.0257385	-50.694513	138.00	1	1.100	0.900	18.06	-4.10	0	0
170022	1	22.97	6.20	0.00	0.00	5	1.0130800	-57.284892	138.00	1	1.100	0.900	35.57	0.60	0	0
170023	1	13.24	3.71	0.00	0.00	5	1.0202667	-53.329309	138.00	1	1.100	0.900	11.78	-5.00	0	0
170024	1	7.24	1.54	0.00	0.00	5	1.0168583	-55.128958	138.00	1	1.100	0.900	22.16	-2.20	0	0
170025	1	12.99	4.63	0.00	0.00	5	1.0168186	-59.000813	138.00	1	1.100	0.900	39.41	1.38	0	0
170026	1	5.54	1.89	0.00	0.00	5	1.0138545	-58.377843	138.00	1	1.100	0.900	40.74	1.16	0	0
170027	1	2.57	0.10	0.00	0.00	8	1.0184548	-56.601210	138.00	1	1.100	0.900	38.35	0.85	0	0
170028	1	6.79	1.81	0.00	0.00	5	1.0172730	-57.753682	138.00	1	1.100	0.900	42.38	1.13	0	0
170029	1	5.60	0.71	0.00	0.00	8	1.0143998	-56.021824	138.00	1	1.100	0.900	36.81	0.69	0	0
170030	1	3.53	0.98	0.00	0.00	8	1.0120616	-60.572944	138.00	1	1.100	0.900	46.14	1.89	0	0
170031	1	13.26	7.12	0.00	0.00	5	1.0143284	-57.532238	138.00	1	1.100	0.900	40.33	0.84	0	0
170032	1	12.18	2.57	0.00	0.00	5	1.0075737	-61.136080	138.00	1	1.100	0.900	47.45	2.37	0	0
170033	1	3.42	1.18	0.00	20.00	8	1.0234671	-56.708823	138.00	1	1.100	0.900	38.35	0.86	0	0
170034	1	4.88	0.62	0.00	0.00	5	1.0086500	-60.769663	138.00	1	1.100	0.900	46.79	2.15	0	0
170035	1	11.04	2.88	0.00	88.00	2	1.0267375	-52.268745	138.00	1	1.100	0.900	-1.68	-13.55	0	0
170036	1	10.17	3.49	0.00	0.00	2	1.0211679	-54.755190	138.00	1	1.100	0.900	-101.14	-36.51	0	0
170037	1	9.53	3.05	0.00	0.00	2	1.0199987	-53.187471	138.00	1	1.100	0.900	-4.84	-15.11	0	0
170038	1	5.35	1.20	0.00	0.00	2	1.0206087	-45.162352	138.00	1	1.100	0.900	11.91	-9.89	0	0
170039	1	2.37	0.29	0.00	0.00	2	1.0195554	-43.974742	138.00	1	1.100	0.900	27.01	-0.40	0	0
170040	1	9.53	1.29	0.00	0.00	2	1.0216291	-48.270032	138.00	1	1.100	0.900	12.70	-8.28	0	0
170041	1	11.83	2.88	0.00	0.00	2	1.0353814	-52.034540	138.00	1	1.100	0.900	-50.44	-12.09	0	0
170042	1	7.12	2.57	0.00	43.00	2	1.0251471	-53.181326	138.00	1	1.100	0.900	-28.64	-26.20	0	0
170043	1	7.06	2.10	0.00	0.00	2	1.0192866	-53.062057	138.00	1	1.100	0.900	-28.50	-26.34	0	0
170044	1	5.33	1.76	0.00	0.00	2	1.0144164	-51.880640	138.00	1	1.100	0.900	-11.21	-19.08	0	0
170045	1	2.08	0.62	0.00	0.00	2	1.0145512	-50.536674	138.00	1	1.100	0.900	-5.72	-17.47	0	0
170046	1	5.27	0.83	0.00	0.00	2	1.0152137	-49.212084	138.00	1	1.100	0.900	-4.34	-17.58	0	0
170047	1	3.65	0.44	0.00	0.00	2	1.0186148	-46.304864	138.00	1	1.100	0.900	7.52	-12.21	0	0
170048	1	7.30	2.24	0.00	0.00	2	1.0186280	-45.148409	138.00	1	1.100	0.900	17.03	-6.69	0	0
170049	1	12.47	1.20	0.00	0.00	2	1.0126480	-54.850236	138.00	1	1.100	0.900	-63.04	-37.31	0	0
170050	1	2.01	0.44	0.00	0.00	2	1.0135337	-55.491926	138.00	1	1.100	0.900	11.63	-8.04	0	0
170051	1	5.48	1.14	0.00	0.00	2	1.0120809	-58.283341	138.00	1	1.100	0.900	-139.98	-57.76	0	0
170052	1	10.98	1.72	0.00	0.00	2	1.0187914	-57.335813	138.00	1	1.100	0.900	-259.52	-70.46	0	0
170053	1	10.85	3.74	0.00	0.00	2	1.0270933	-55.178365	138.00	1	1.100	0.900	-134.49	-43.52	0	0
170054	1	4.84	1.43	0.00	0.00	2	1.0146757	-50.964544	138.00	1	1.100	0.900	3.11	-12.74	0	0
170055	1	6.79	1.41	0.00	0.00	2	1.0177535	-48.648347	138.00	1	1.100	0.900	10.36	-9.61	0	0
170056	1	8.34	2.30	0.00	0.00	2	1.0114574	-62.795482	138.00	1	1.100	0.900	-383.22	-115.94	0	0
170057	1	5.37	1.12	0.00	0.00	2	1.0193574	-55.501661	138.00	1	1.100	0.900	-36.65	-19.34	0	0
170058	1	4.11	1.16	0.00	30.60	2	1.0269523	-47.651944	138.00	1	1.100	0.900	15.59	-6.59	0	0
170059	1	5.73	1.08	0.00	0.00	2	1.0203537	-43.191676	138.00	1	1.100	0.900	26.35	-0.71	0	0
170060	1	3.88	0.91	0.00	0.00	2	1.0189859	-44.298777	138.00	1	1.100	0.900	27.38	-0.25	0	0
170061	1	5.02	0.81	0.00	0.00	2	1.0226232	-54.173299	138.00	1	1.100	0.900	-28.01	-15.51	0	0
170062	1	1.45	0.37	0.00	0.00	2	1.0170501	-47.521437	138.00	1	1.100	0.900	2.59	-14.66	0	0
170063	1	5.37	0.83	0.00	0.00	2	1.0197112	-43.805664	138.00	1	1.100	0.900	26.84	-0.47	0	0
170064	1	13.47	2.97	0.00	56.10	2	1.0370525	-54.545602	138.00	1	1.100	0.900	-112.89	-35.62	0	0
170065	1	11.37	2.24	0.00	0.00	2	1.0220568	-44.534157	138.00	1	1.100	0.900	14.21	-8.62	0	0
170066	1	5.21	0.91	0.00	0.00	2	1.0168075	-47.771045	138.00	1	1.100	0.900	1.64	-15.12	0	0
170067	1	25.71	10.09	0.00	0.00	2	1.0096887	-52.269881	138.00	1	1.100	0.900	-2.46	-14.84	0	0
170068	1	1.60	0.60	0.00	0.00	5	1.0174338	-44.830421	138.00	1	1.100	0.900	28.20	0.07	0	0
170069	1	6.56	1.60	0.00	0.00	2	1.0236757	-40.428357	138.00	1	1.100	0.900	25.13	-1.43	0	0
170070	1	8.22	1.29	0.00	0.00	2	1.0233531	-39.825411	138.00	1	1.100	0.900	24.90	-1.49	0	0
170071	1	2.45	0.85	0.00	0.00	2	1.0217893	-42.192769	138.00	1	1.100	0.900	25.80	-1.01	0	0
170072	1	2.24	0.60	0.00	0.00	2	1.0241653	-39.325348	138.00	1	1.100	0.900	25.89	-0.81	0	0
170073	1	12.18	2.22	0.00	0.00	2	1.0255178	-38.612965	138.00	1	1.100	0.900	26.80	-0.23	0	0
170074	1	4.19	1.08	0.00	9.90	5	1.0160042	-45.071664	138.00	1	1.100	0.900	28.70	0.21	0	0
170075	1	2.34	0.56	0.00	0.00	2	1.0245602	-39.690810	138.00	1	1.100	0.900	26.48	-0.41	0	0
170076	1	0.60	0.19	0.00	0.00	2	1.0189051	-43.611177	138.00	1	1.100	0.900	19.54	-5.15	0	0
170077	1	2.66	0.91	0.00	0.00	5	1.0180043	-44.688802	138.00	1	1.100	0.900	27.95	-0.02	0	0
170078	1	5.85	2.12	0.00	9.60	2	1.0245881	-41.432320	138.00	1	1.100	0.900	25.49	-1.17	0	0
170079	1	1.97	0.64	0.00	0.00	2	1.0184904	-41.435183	138.00	1	1.100	0.900	27.56	-0.01	0	0
170080	1	2.88	0.46	0.00	0.00	2	1.0214838	-41.423737	138.00	1	1.100	0.900	23.09	-2.84	0	0
170081	1	0.00	0.00	0.00	0.00	5	1.0057238	-49.312536	138.00	1	1.100	0.900	21.57	0.88	0	0
170082	1	23.74	4.50	0.00	0.00	5	1.0028944	-55.191603	69.00	1	1.100	0.900	35.39	8.70	0	0
170083	1	3.71	1.08	0.00	0.00	5	0.9952127	-57.516735	69.00	1	1.100	0.900	47.18	9.28	0	0
170084	1	37.02	5.60	0.00	0.00	5	0.9957703	-74.623087	69.00	1	1.100	0.900	68.70	4.21	0	0
170085	1	31.31	8.78	0.00	0.00	5	0.9795011	-72.126926	69.00	1	1.100	0.900	65.00	6.70	0	0
170086	1	0.00	0.00	0.00	212.60	5	1.0225796	-70.634909	138.00	1	1.100	0.900	63.44	6.43	0	0
170087	1	63.73	14.75	0.00	0.00	5	0.9952300	-71.688549	69.00	1	1.100	0.900	63.24	6.15	0	0
170088	1	0.00	0.00	0.00	0.00	5	0.9924513	-66.982026	138.00	1	1.100	0.900	69.43	7.47	0	0
170089	1	50.05	14.05	0.00	0.00	5	0.9824199	-69.952784	69.00	1	1.100	0.900	68.82	7.27	0	0
170090	1	17.27	5.27	0.00	0.00	5	0.9922473	-71.492336	69.00	1	1.100	0.900	63.13	6.11	0	0
170091	1	17.24	3.22	0.00	0.00	5	1.0167435	-72.680091	69.00	1	1.100	0.900	76.93	1.73	0	0
170092	1	0.00	0.00	0.00	0.00	5	1.0024648	-70.504093	138.00	1	1.100	0.900	63.99	6.75	0	0
170093	1	74.94	14.69	0.00	0.00	5	0.9990883	-71.507077	69.00	1	1.100	0.900	65.85	7.50	0	0
170094	1	44.72	13.12	0.00	178.00	5	1.0306983	-74.644568	69.00	1	1.100	0.900	73.11	2.39	0	0
170095	1	19.11	10.00	0.00	0.00	5	0.9902834	-74.919619	69.00	1	1.100	0.900	64.02	6.49	0	0
170096	1	0.00	0.00	0.00	0.00	5	1.0078079	-70.224284	138.00	1	1.100	0.900	61.89	6.23	0	0
170097	1	79.42	28.10	0.00	0.00	5	0.9759079	-74.125528	69.00	1	1.100	0.900	65.23	5.52	0	0
170098	1	0.00	0.00	0.00	0.00	5	0.9982593	-71.320978	13.80	1	1.100	0.900	62.83	6.08	0	0
170099	1	0.00	0.00	0.00	0.00	5	0.9982593	-71.320978	1.00	1	1.100	0.900	62.83	6.08	0	0
170100	1	0.00	0.00	0.00	0.00	5	1.0041066	-70.237621	138.00	1	1.100	0.900	63.43	6.59	0	0
170101	1	74.52	22.74	0.00	0.00	5	0.9932920	-74.661844	69.00	1	1.100	0.900	63.90	6.45	0	0
170102	1	0.00	0.00	0.00	0.00	5	0.9999211	-70.587007	138.00	1	1.100	0.900	63.65	6.63	0	0
170103	1	57.73	12.64	0.00	0.00	5	0.9880197	-72.117242	69.00	1	1.100	0.900	64.42	6.75	0	0
170104	1	14.65	4.50	0.00	0.00	5	0.9820879	-69.950616	69.00	1	1.100	0.900	68.95	7.32	0	0
170105	1	29.97	4.65	0.00	0.00	5	0.9810926	-72.290185	69.00	1	1.100	0.900	63.52	6.49	0	0
170106	1	0.00	0.00	0.00	0.00	5	0.9961951	-69.323859	138.00	1	1.100	0.900	63.92	6.64	0	0
170107	1	72.11	24.24	0.00	0.00	5	0.9920392	-71.178235	69.00	1	1.100	0.900	66.95	7.09	0	0
170108	1	11.99	2.66	0.00	145.80	5	1.0196709	-68.660479	69.00	1	1.100	0.900	81.09	10.25	0	0
170109	1	24.92	5.46	0.00	0.00	5	0.9895814	-69.217231	69.00	1	1.100	0.900	143.56	-0.11	0	0
170110	1	59.58	17.99	0.00	0.00	5	1.0156338	-69.601484	69.00	1	1.100	0.900	114.22	6.98	0	0
170111	1	32.87	9.53	0.00	219.20	5	1.0350355	-69.058355	69.00	1	1.100	0.900	102.05	9.06	0	0
170112	1	26.04	7.30	0.00	0.00	5	0.9834881	-70.003079	69.00	1	1.100	0.900	133.70	0.24	0	0
170113	1	0.00	0.00	0.00	0.00	5	0.9893693	-62.945969	138.00	1	1.100	0.900	75.47	11.27	0	0
170114	1	48.08	17.91	0.00	0.00	5	0.9931620	-66.363694	69.00	1	1.100	0.900	98.50	12.47	0	0
170115	1	34.05	3.84	0.00	0.00	5	1.0232426	-66.986482	69.00	1	1.100	0.900	90.92	13.24	0	0
170116	1	45.82	14.22	0.00	0.00	5	0.9757916	-67.247356	69.00	1	1.100	0.900	103.26	9.82	0	0
170117	1	24.20	3.94	0.00	0.00	5	1.0013113	-68.994955	69.00	1	1.100	0.900	78.26	10.37	0	0
170118	1	0.00	0.00	0.00	0.00	5	1.0154231	-52.607195	345.00	1	1.100	0.900	48.27	4.47	0	0
170119	1	102.33	62.88	0.00	0.00	5	0.9968794	-60.346037	138.00	1	1.100	0.900	65.64	11.27	0	0
170120	1	49.08	8.01	0.00	0.00	5	0.9986081	-66.790598	69.00	1	1.100	0.900	76.89	12.64	0	0
170121	1	26.69	6.04	0.00	0.00	5	0.9759811	-67.425820	69.00	1	1.100	0.900	86.79	12.49	0	0
170122	1	14.26	1.29	0.00	0.00	5	1.0277191	-65.024433	69.00	1	1.100	0.900	5.38	1.30	0	0
170123	1	23.06	3.71	0.00	0.00	5	1.0032580	-68.244803	69.00	1	1.100	0.900	78.77	11.07	0	0
170124	1	4.96	0.60	0.00	0.00	5	1.0255637	-64.393902	69.00	1	1.100	0.900	2.70	1.10	0	0
170125	1	0.00	0.00	0.00	0.00	5	0.9944179	-61.629409	138.00	1	1.100	0.900	68.47	11.75	0	0
170126	1	34.82	8.67	0.00	0.00	5	1.0210565	-65.933959	69.00	1	1.100	0.900	85.95	14.79	0	0
170127	1	0.00	0.00	0.00	0.00	5	1.0074338	-60.668288	138.00	1	1.100	0.900	-483.44	-95.01	0	0
170128	1	37.79	8.01	0.00	0.00	5	1.0062905	-62.568529	69.00	1	1.100	0.900	398.62	-96.38	0	0
170129	1	15.15	3.96	0.00	0.00	5	0.9751069	-66.926000	69.00	1	1.100	0.900	96.81	10.61	0	0
170130	1	17.12	4.48	0.00	0.00	5	0.9729046	-67.485361	69.00	1	1.100	0.900	75.76	12.54	0	0
170131	1	13.61	2.93	0.00	0.00	5	0.9990476	-67.071969	69.00	1	1.100	0.900	94.02	11.62	0	0
170132	1	0.00	0.00	0.00	0.00	5	0.9863389	-64.497670	138.00	1	1.100	0.900	78.46	10.67	0	0
170133	1	72.26	21.33	0.00	0.00	5	0.9771580	-67.079529	69.00	1	1.100	0.900	91.81	11.72	0	0
170134	1	53.31	11.46	0.00	0.00	5	0.9841837	-67.154944	69.00	1	1.100	0.900	125.27	6.28	0	0
170135	1	38.45	8.53	0.00	0.00	5	0.9792756	-67.433986	69.00	1	1.100	0.900	81.20	12.49	0	0
170136	1	2.39	0.71	0.00	0.00	5	1.0307577	-65.252518	69.00	1	1.100	0.900	7.22	1.39	0	0
170137	1	0.00	0.00	0.00	0.00	5	1.0135961	-59.780715	138.00	1	1.100	0.900	-71.49	-30.84	0	0
170138	1	20.94	2.45	0.00	0.00	5	1.0253868	-63.531697	69.00	1	1.100	0.900	-0.30	1.01	0	0
170139	1	7.62	2.68	0.00	0.00	5	1.0295107	-65.843440	69.00	1	1.100	0.900	18.03	0.70	0	0
170140	1	16.71	3.84	0.00	0.00	5	1.0260632	-65.632560	69.00	1	1.100	0.900	24.23	0.36	0	0
170141	1	2.66	0.23	0.00	22.20	5	1.0377152	-65.764751	69.00	1	1.100	0.900	11.65	1.16	0	0
170142	1	7.74	1.37	0.00	0.00	5	0.9893696	-62.439034	69.00	1	1.100	0.900	74.42	7.14	0	0
170143	1	5.64	1.62	0.00	0.00	5	1.0184804	-65.214796	69.00	1	1.100	0.900	53.33	-0.03	0	0
170144	1	19.05	1.60	0.00	0.00	5	0.9915165	-63.395290	69.00	1	1.100	0.900	80.66	6.14	0	0
170145	1	0.00	0.00	0.00	0.00	5	0.9976842	-62.810015	138.00	1	1.100	0.900	66.38	6.13	0	0
170146	1	24.20	4.25	0.00	0.00	5	0.9955034	-63.776624	69.00	1	1.100	0.900	84.85	5.25	0	0
170147	1	0.95	0.15	0.00	45.10	5	1.0298117	-64.958725	69.00	1	1.100	0.900	29.19	0.06	0	0
170148	1	0.00	0.00	0.00	65.20	5	1.0248972	-60.630871	138.00	1	1.100	0.900	41.24	2.05	0	0
170149	1	31.07	4.40	0.00	0.00	5	1.0192329	-63.058098	69.00	1	1.100	0.900	44.12	3.23	0	0
170150	1	0.00	0.00	0.00	0.00	5	1.0009501	-61.878770	138.00	1	1.100	0.900	49.04	3.75	0	0
170151	1	39.26	6.50	0.00	0.00	5	1.0010588	-63.686210	69.00	1	1.100	0.900	48.48	3.65	0	0
170152	1	10.13	2.10	0.00	0.00	5	1.0173881	-63.536519	69.00	1	1.100	0.900	44.75	3.21	0	0
170153	1	6.68	1.74	0.00	0.00	5	0.9916644	-64.762611	69.00	1	1.100	0.900	50.12	4.09	0	0
170154	1	7.78	2.76	0.00	0.00	5	0.9968914	-65.266877	69.00	1	1.100	0.900	49.05	3.78	0	0
170155	1	0.00	0.00	0.00	0.00	5	1.0012802	-61.778217	138.00	1	1.100	0.900	49.82	4.03	0	0
170156	1	35.67	9.71	0.00	0.00	5	0.9936292	-63.803195	69.00	1	1.100	0.900	50.79	4.57	0	0
170157	1	10.44	3.59	0.00	0.00	5	0.9900269	-65.394806	69.00	1	1.100	0.900	49.52	3.97	0	0
170158	1	5.25	0.46	0.00	0.00	5	1.0156939	-64.449920	69.00	1	1.100	0.900	46.29	3.08	0	0
170159	1	26.40	7.53	0.00	0.00	5	0.9917145	-64.078850	69.00	1	1.100	0.900	51.97	4.96	0	0
170160	1	23.49	7.14	0.00	0.00	5	1.0124773	-63.679795	69.00	1	1.100	0.900	45.54	3.36	0	0
170161	1	10.00	2.68	0.00	0.00	5	1.0134412	-64.252139	69.00	1	1.100	0.900	46.46	3.44	0	0
170162	1	4.11	1.10	0.00	0.00	5	1.0169351	-64.730808	69.00	1	1.100	0.900	47.60	3.34	0	0
170163	1	6.43	2.16	0.00	15.00	5	1.0219921	-65.231811	69.00	1	1.100	0.900	47.68	3.32	0	0
170164	1	33.97	15.38	0.00	0.00	5	0.9872547	-64.607531	69.00	1	1.100	0.900	50.56	4.36	0	0
170165	1	17.97	5.50	0.00	0.00	5	0.9884975	-65.878603	69.00	1	1.100	0.900	49.91	4.08	0	0
170166	1	10.15	1.49	0.00	0.00	5	0.9929281	-64.860494	69.00	1	1.100	0.900	49.17	3.86	0	0
170167	1	58.02	18.34	0.00	86.20	5	1.0449011	-73.540384	69.00	1	1.100	0.900	57.68	4.85	0	0
170168	1	0.00	0.00	0.00	0.00	5	1.0263664	-52.516875	345.00	1	1.100	0.900	46.80	1.64	0	0
170169	1	0.00	0.00	0.00	0.00	5	1.0111056	-60.043431	138.00	1	1.100	0.900	52.11	5.04	0	0
170170	1	73.73	26.00	0.00	0.00	5	1.0007212	-63.575823	69.00	1	1.100	0.900	54.13	5.87	0	0
170171	1	32.14	9.94	0.00	0.00	5	0.9830916	-67.363509	69.00	1	1.100	0.900	55.02	5.85	0	0
170172	1	50.93	9.50	0.00	0.00	5	0.9759427	-68.242680	69.00	1	1.100	0.900	54.95	5.87	0	0
170173	1	0.00	0.00	0.00	0.00	5	0.9980361	-62.817550	138.00	1	1.100	0.900	51.02	4.26	0	0
170174	1	34.43	4.94	0.00	0.00	5	0.9958348	-63.976020	69.00	1	1.100	0.900	50.85	4.11	0	0
170175	1	32.44	8.05	0.00	0.00	5	0.9908833	-66.172674	69.00	1	1.100	0.900	50.32	4.21	0	0
170176	1	17.70	3.26	0.00	0.00	5	0.9931816	-65.511507	69.00	1	1.100	0.900	53.69	5.45	0	0
170177	1	0.00	0.00	0.00	0.00	5	0.9959982	-63.253685	138.00	1	1.100	0.900	51.34	4.38	0	0
170178	1	51.47	15.90	0.00	0.00	5	0.9927597	-66.270608	69.00	1	1.100	0.900	53.25	5.33	0	0
170179	1	47.17	18.70	0.00	0.00	5	0.9740102	-68.271436	69.00	1	1.100	0.900	54.85	5.85	0	0
170180	1	0.00	0.00	0.00	0.00	5	1.0021932	-62.591422	138.00	1	1.100	0.900	54.30	5.57	0	0
170181	1	40.59	10.46	0.00	0.00	5	0.9989069	-63.988428	69.00	1	1.100	0.900	54.12	5.61	0	0
170182	1	32.19	10.94	0.00	0.00	5	0.9921310	-64.431860	69.00	1	1.100	0.900	58.62	7.55	0	0
170183	1	0.00	0.00	0.00	0.00	5	0.9979186	-63.451719	138.00	1	1.100	0.900	54.27	5.52	0	0
170184	1	74.15	14.40	0.00	0.00	5	0.9869317	-66.714083	69.00	1	1.100	0.900	54.85	5.76	0	0
170185	1	22.74	5.13	0.00	0.00	5	0.9836280	-67.420655	69.00	1	1.100	0.900	55.02	5.86	0	0
170186	1	41.28	12.64	0.00	0.00	5	0.9736909	-67.354622	69.00	1	1.100	0.900	72.81	12.36	0	0
170187	1	0.00	0.00	0.00	0.00	5	1.0052656	-61.964784	138.00	1	1.100	0.900	54.33	5.59	0	0
170188	1	33.51	7.47	0.00	0.00	5	0.9994340	-66.417099	69.00	1	1.100	0.900	75.99	12.41	0	0
170189	1	38.81	6.47	0.00	0.00	5	1.0174930	-68.896707	69.00	1	1.100	0.900	98.50	9.62	0	0
170190	1	0.00	0.00	0.00	0.00	5	1.0071655	-63.820695	138.00	1	1.100	0.900	54.78	5.63	0	0
170191	1	66.34	21.15	0.00	0.00	5	1.0213108	-68.875832	69.00	1	1.100	0.900	56.69	6.12	0	0
170192	1	24.03	7.47	0.00	0.00	5	0.9973430	-68.304998	69.00	1	1.100	0.900	55.72	5.98	0	0
170193	1	0.00	0.00	0.00	0.00	5	0.9848311	-63.463688	138.00	1	1.100	0.900	69.99	12.00	0	0
170194	1	51.90	13.43	0.00	0.00	5	0.9748148	-67.503111	69.00	1	1.100	0.900	74.04	12.56	0	0
170195	1	0.00	0.00	0.00	0.00	5	0.9810827	-64.875882	13.80	1	1.100	0.900	71.38	12.27	0	0
170196	1	0.00	0.00	0.00	0.00	5	0.9810827	-64.875882	1.00	1	1.100	0.900	71.38	12.27	0	0
170197	1	0.00	0.00	0.00	0.00	5	1.0071865	-62.857005	138.00	1	1.100	0.900	53.71	5.42	0	0
170198	1	53.08	19.01	0.00	0.00	5	0.9895194	-67.290511	69.00	1	1.100	0.900	54.90	5.87	0	0
170199	1	35.03	8.96	0.00	0.00	5	1.0014859	-67.917725	69.00	1	1.100	0.900	92.75	10.25	0	0
170200	1	9.59	2.24	0.00	0.00	5	0.9882732	-66.957125	69.00	1	1.100	0.900	75.28	12.46	0	0
170201	1	1.39	0.83	0.00	0.00	5	0.9889859	-64.821309	69.00	1	1.100	0.900	62.85	8.79	0	0
170202	1	0.00	0.00	0.00	0.00	5	0.9810273	-64.433286	138.00	1	1.100	0.900	70.61	12.07	0	0
170203	1	87.47	7.30	0.00	0.00	5	0.9767742	-67.003819	69.00	1	1.100	0.900	72.02	12.17	0	0
170204	1	0.00	0.00	0.00	0.00	5	0.9892381	-62.505354	138.00	1	1.100	0.900	69.32	11.90	0	0
170205	1	59.33	8.76	0.00	0.00	5	0.9793059	-66.586958	69.00	1	1.100	0.900	73.74	12.82	0	0
170206	1	0.00	0.00	0.00	0.00	5	1.0082624	-64.818177	138.00	1	1.100	0.900	56.04	5.87	0	0
170207	1	80.60	22.54	0.00	0.00	5	1.0154567	-69.045178	69.00	1	1.100	0.900	56.55	5.99	0	0
170208	1	0.00	0.00	0.00	0.00	5	0.9894911	-65.385819	138.00	1	1.100	0.900	64.87	5.50	0	0
170209	1	41.88	10.79	0.00	0.00	5	0.9847662	-68.277255	69.00	1	1.100	0.900	68.24	7.73	0	0
170210	1	0.00	0.00	0.00	0.00	5	0.9889042	-65.641428	138.00	1	1.100	0.900	65.38	5.69	0	0
170211	1	42.27	9.57	0.00	0.00	5	0.9904362	-68.615681	69.00	1	1.100	0.900	70.81	8.31	0	0
170212	1	24.28	1.99	0.00	0.00	5	0.9992146	-65.099416	69.00	1	1.100	0.900	117.82	-6.99	0	0
170213	1	34.30	11.39	0.00	120.00	5	1.0200733	-71.484971	69.00	1	1.100	0.900	75.61	5.72	0	0
170214	1	23.93	5.27	0.00	0.00	5	0.9869559	-69.048076	69.00	1	1.100	0.900	70.67	8.17	0	0
170215	1	17.76	1.37	0.00	0.00	5	1.0036661	-68.835893	69.00	1	1.100	0.900	76.14	9.05	0	0
170216	1	32.37	8.51	0.00	0.00	5	0.9979077	-67.817980	69.00	1	1.100	0.900	85.05	1.30	0	0
170217	1	21.96	7.20	0.00	0.00	5	1.0107709	-70.161148	69.00	1	1.100	0.900	77.61	5.19	0	0
170218	1	0.00	0.00	0.00	344.20	5	1.0236880	-52.995709	345.00	1	1.100	0.900	51.51	3.66	0	0
170219	1	0.00	0.00	0.00	0.00	5	1.0027736	-60.862392	138.00	1	1.100	0.900	61.05	4.55	0	0
170220	1	59.99	18.12	0.00	0.00	5	1.0005842	-65.489430	69.00	1	1.100	0.900	96.99	-0.49	0	0
170221	1	49.04	13.18	0.00	0.00	5	1.0041726	-71.523880	69.00	1	1.100	0.900	73.29	6.70	0	0
170222	1	88.07	57.36	0.00	0.00	5	0.9917250	-64.042367	138.00	1	1.100	0.900	64.57	5.17	0	0
170223	1	52.27	15.83	0.00	0.00	5	0.9982543	-66.733268	69.00	1	1.100	0.900	81.90	4.59	0	0
170224	1	14.75	1.91	0.00	0.00	5	0.9862273	-68.692944	69.00	1	1.100	0.900	69.98	8.15	0	0
170225	1	35.92	15.67	0.00	0.00	5	0.9833027	-71.578627	69.00	1	1.100	0.900	64.99	6.92	0	0
170226	1	0.00	0.00	0.00	0.00	5	1.0070233	-63.514692	138.00	1	1.100	0.900	-434.79	-125.36	0	0
170227	1	31.40	9.67	0.00	0.00	5	1.0027737	-64.419266	69.00	1	1.100	0.900	-397.45	-102.08	0	0
170228	1	11.37	4.01	0.00	0.00	5	1.0156303	-63.641589	69.00	1	1.100	0.900	-177.97	-63.58	0	0
170229	1	9.30	1.83	0.00	0.00	5	1.0124216	-64.810406	69.00	1	1.100	0.900	62.48	3.32	0	0
170230	1	0.64	0.12	0.00	0.00	5	1.0029921	-65.590183	69.00	1	1.100	0.900	118.11	-2.04	0	0
170231	1	14.30	1.83	0.00	0.00	2	1.0041956	-64.534045	69.00	1	1.100	0.900	-307.79	-89.54	0	0
170232	1	5.27	0.98	0.00	0.00	5	0.9968267	-64.606714	69.00	1	1.100	0.900	137.16	-4.33	0	0
170233	1	2.55	0.10	0.00	0.00	5	1.0076724	-64.247892	69.00	1	1.100	0.900	-262.81	-78.50	0	0
170234	1	2.53	0.91	0.00	25.80	5	1.0243429	-62.891406	69.00	1	1.100	0.900	-121.22	-45.95	0	0
170235	1	0.00	0.00	0.00	0.00	5	1.0021308	-64.186848	138.00	1	1.100	0.900	-523.29	-139.71	0	0
170236	1	40.69	12.91	0.00	0.00	5	0.9929079	-66.587706	69.00	1	1.100	0.900	188.30	-6.14	0	0
170237	1	0.00	0.00	0.00	0.00	5	0.9767110	-67.372228	138.00	1	1.100	0.900	57.36	5.89	0	0
170238	1	48.00	10.56	0.00	0.00	5	0.9709908	-70.500925	69.00	1	1.100	0.900	58.10	5.90	0	0
170239	1	25.32	5.79	0.00	0.00	5	1.0184394	-71.381505	69.00	1	1.100	0.900	59.37	5.99	0	0
170240	1	25.67	5.58	0.00	93.00	5	1.0333982	-72.363170	69.00	1	1.100	0.900	59.94	5.76	0	0
170241	1	61.78	16.85	0.00	0.00	5	0.9692932	-70.824565	69.00	1	1.100	0.900	58.23	5.86	0	0
170242	1	0.00	0.00	0.00	0.00	5	0.9951234	-66.599875	138.00	1	1.100	0.900	69.46	7.46	0	0
170243	1	41.44	10.23	0.00	0.00	5	1.0159401	-69.036900	69.00	1	1.100	0.900	69.57	7.44	0	0
170244	1	26.56	4.03	0.00	0.00	5	0.9716472	-72.163586	69.00	1	1.100	0.900	90.22	4.05	0	0
170245	1	30.51	4.77	0.00	0.00	5	0.9839909	-68.077888	69.00	1	1.100	0.900	68.36	9.99	0	0
170246	1	0.00	0.00	0.00	0.00	5	0.9975248	-67.029016	138.00	1	1.100	0.900	70.55	7.98	0	0
170247	1	30.63	4.13	0.00	0.00	5	1.0053379	-68.023088	69.00	1	1.100	0.900	69.82	8.00	0	0
170248	1	0.00	0.00	0.00	0.00	5	1.0018592	-65.807180	138.00	1	1.100	0.900	58.33	6.13	0	0
170249	1	46.78	14.01	0.00	0.00	5	0.9878128	-69.985166	69.00	1	1.100	0.900	74.22	8.96	0	0
170250	1	33.81	11.60	0.00	0.00	5	1.0106080	-70.749533	69.00	1	1.100	0.900	68.65	7.44	0	0
170251	1	22.20	2.68	0.00	0.00	5	0.9774747	-71.236130	69.00	1	1.100	0.900	82.45	6.53	0	0
170252	1	0.00	0.00	0.00	0.00	5	0.9948916	-62.670591	138.00	1	1.100	0.900	57.46	7.14	0	0
170253	1	45.32	14.63	0.00	0.00	5	0.9839725	-67.253534	69.00	1	1.100	0.900	65.94	10.45	0	0
170254	1	19.36	2.51	0.00	0.00	5	0.9932693	-68.125367	69.00	1	1.100	0.900	69.22	9.10	0	0
170255	1	41.90	9.50	0.00	0.00	5	1.0070773	-75.523007	69.00	1	1.100	0.900	63.15	5.85	0	0
170256	1	14.26	1.18	0.00	0.00	5	0.9762855	-67.753324	69.00	1	1.100	0.900	68.10	10.91	0	0
170257	1	0.00	0.00	0.00	0.00	5	1.0001610	-61.790738	138.00	1	1.100	0.900	55.68	6.52	0	0
170258	1	34.10	4.15	0.00	0.00	5	0.9708560	-68.094702	69.00	1	1.100	0.900	70.46	11.69	0	0
170259	1	0.00	0.00	0.00	0.00	5	0.9843638	-64.940215	13.80	1	1.100	0.900	62.86	9.56	0	0
170260	1	0.00	0.00	0.00	0.00	5	0.9843638	-64.940215	1.00	1	1.100	0.900	62.86	9.56	0	0
170261	1	36.65	11.16	0.00	0.00	5	0.9907627	-69.531693	69.00	1	1.100	0.900	61.11	6.36	0	0
170262	1	31.96	11.43	0.00	0.00	5	0.9693821	-67.843518	69.00	1	1.100	0.900	74.81	12.44	0	0
170263	1	27.85	8.53	0.00	191.60	5	1.0267424	-69.765534	69.00	1	1.100	0.900	69.61	7.27	0	0
170264	1	28.89	5.89	0.00	0.00	5	0.9843374	-68.642471	69.00	1	1.100	0.900	69.33	8.01	0	0
170265	1	29.70	10.63	0.00	0.00	5	0.9864287	-70.390761	69.00	1	1.100	0.900	61.80	6.39	0	0
170266	1	56.49	18.66	0.00	0.00	5	0.9662765	-73.538692	69.00	1	1.100	0.900	82.97	4.21	0	0
170267	1	26.65	4.09	0.00	0.00	5	0.9691505	-68.178765	69.00	1	1.100	0.900	71.71	11.93	0	0
170268	1	0.00	0.00	0.00	0.00	5	0.9979122	-66.632700	138.00	1	1.100	0.900	58.97	6.19	0	0
170269	1	37.13	7.78	0.00	0.00	5	0.9933251	-69.090627	69.00	1	1.100	0.900	60.65	6.41	0	0
170270	1	10.83	1.62	0.00	0.00	5	0.9690007	-72.765538	69.00	1	1.100	0.900	87.33	4.06	0	0
170271	1	38.85	10.31	0.00	0.00	5	0.9793252	-68.212602	69.00	1	1.100	0.900	69.03	10.27	0	0
170272	1	15.48	3.67	0.00	0.00	5	1.0197103	-70.265250	69.00	1	1.100	0.900	69.23	7.28	0	0
170273	1	48.66	10.09	0.00	0.00	5	1.0262049	-75.072622	69.00	1	1.100	0.900	62.26	5.42	0	0
170274	1	56.96	20.42	0.00	0.00	5	1.0035081	-72.337871	69.00	1	1.100	0.900	59.72	5.54	0	0
170275	1	30.73	10.83	0.00	0.00	5	0.9992486	-73.671749	69.00	1	1.100	0.900	61.64	6.06	0	0
170276	1	0.00	0.00	0.00	0.00	5	0.9876626	-67.558008	138.00	1	1.100	0.900	63.96	5.61	0	0
170277	1	62.77	13.36	0.00	0.00	5	0.9897708	-70.239906	69.00	1	1.100	0.900	62.47	5.83	0	0
170278	1	50.84	15.36	0.00	0.00	5	0.9991833	-72.279459	69.00	1	1.100	0.900	60.42	5.55	0	0
170279	1	62.92	18.76	0.00	0.00	5	0.9290593	-68.275332	69.00	1	1.100	0.900	60.07	4.62	0	0
170280	1	26.73	5.40	0.00	0.00	5	1.0136881	-70.573944	69.00	1	1.100	0.900	58.09	6.13	0	0
170281	1	0.00	0.00	0.00	0.00	5	1.0019639	-65.944269	138.00	1	1.100	0.900	56.55	5.96	0	0
170282	1	60.18	8.78	0.00	0.00	5	0.9976769	-72.068659	69.00	1	1.100	0.900	60.44	6.51	0	0
170283	1	49.35	16.39	0.00	81.60	5	1.0316145	-70.306295	69.00	1	1.100	0.900	57.10	5.94	0	0
170284	1	38.76	9.69	0.00	0.00	5	1.0118053	-70.991784	69.00	1	1.100	0.900	58.52	6.07	0	0
170285	1	60.10	9.19	0.00	0.00	5	0.9857028	-72.275554	69.00	1	1.100	0.900	62.04	6.14	0	0
170286	1	28.82	7.93	0.00	232.20	5	1.0404192	-75.592344	69.00	1	1.100	0.900	62.23	5.14	0	0
170287	1	48.56	8.86	0.00	0.00	5	0.9773620	-73.989398	69.00	1	1.100	0.900	72.91	4.37	0	0
170288	1	16.48	6.74	0.00	0.00	5	1.0279111	-73.974139	69.00	1	1.100	0.900	60.36	5.21	0	0
170289	1	23.06	2.12	0.00	0.00	5	1.0263970	-73.914061	69.00	1	1.100	0.900	60.20	5.23	0	0
170290	1	69.06	6.45	0.00	110.20	5	1.0316019	-70.507554	69.00	1	1.100	0.900	57.14	5.90	0	0
170291	1	0.00	0.00	0.00	219.20	5	1.0293562	-65.143780	138.00	1	1.100	0.900	56.11	5.79	0	0
170292	1	46.34	12.47	0.00	0.00	5	1.0301606	-70.416512	69.00	1	1.100	0.900	57.11	5.91	0	0
170293	1	0.00	0.00	0.00	0.00	5	1.0287325	-67.432249	13.80	1	1.100	0.900	56.54	5.87	0	0
170294	1	0.00	0.00	0.00	0.00	5	1.0287325	-67.432249	1.00	1	1.100	0.900	56.54	5.87	0	0
170295	1	73.48	24.80	0.00	0.00	5	0.9863760	-68.776485	69.00	1	1.100	0.900	55.74	5.77	0	0
170296	1	0.00	0.00	0.00	0.00	5	0.9958469	-64.098891	138.00	1	1.100	0.900	54.02	5.33	0	0
170297	1	61.92	9.82	0.00	0.00	5	0.9876565	-68.707428	69.00	1	1.100	0.900	55.68	5.75	0	0
170298	1	0.00	0.00	0.00	0.00	5	0.9984141	-66.337539	138.00	1	1.100	0.900	56.53	5.95	0	0
170299	1	81.24	27.29	0.00	0.00	5	0.9848472	-68.715157	69.00	1	1.100	0.900	56.32	5.75	0	0
170300	1	0.00	0.00	0.00	0.00	5	0.9904199	-69.537382	138.00	1	1.100	0.900	62.93	5.63	0	0
170301	1	71.49	24.72	0.00	0.00	5	1.0013171	-71.912587	69.00	1	1.100	0.900	60.70	5.50	0	0
170302	1	0.00	0.00	0.00	0.00	5	0.9900521	-69.083838	138.00	1	1.100	0.900	63.29	5.59	0	0
170303	1	86.89	18.57	0.00	0.00	5	1.0131494	-74.073121	69.00	1	1.100	0.900	62.12	5.42	0	0
170304	1	40.45	13.84	0.00	0.00	5	0.9817676	-74.248580	69.00	1	1.100	0.900	71.00	4.51	0	0
170305	1	55.80	4.92	0.00	0.00	5	0.9938933	-72.794927	69.00	1	1.100	0.900	61.22	6.29	0	0
170306	1	0.00	0.00	0.00	0.00	5	0.9843518	-63.902006	138.00	1	1.100	0.900	78.08	11.21	0	0
170307	1	24.43	4.90	0.00	0.00	5	0.9801708	-65.788488	69.00	1	1.100	0.900	82.74	11.43	0	0
170308	1	7.03	1.06	0.00	80.40	5	1.0283901	-64.315995	69.00	1	1.100	0.900	45.46	2.34	0	0
170309	1	0.00	0.00	0.00	0.00	5	1.0074168	-55.446446	138.00	1	1.100	0.900	20.95	-5.72	0	0
170310	1	35.57	5.02	0.00	0.00	5	1.0174930	-60.008629	69.00	1	1.100	0.900	27.90	-7.36	0	0
170311	1	25.92	3.53	0.00	0.00	5	0.9791693	-65.749945	69.00	1	1.100	0.900	74.68	10.22	0	0
170312	1	5.96	0.73	0.00	0.00	5	1.0054479	-62.560875	69.00	1	1.100	0.900	86.41	-2.76	0	0
170313	1	5.52	0.58	0.00	0.00	5	1.0182605	-60.722534	69.00	1	1.100	0.900	-5.05	-17.22	0	0
170314	1	8.57	2.01	0.00	0.00	5	1.0171721	-64.183416	69.00	1	1.100	0.900	48.48	3.68	0	0
170315	1	16.58	4.13	0.00	0.00	5	1.0193547	-62.778242	69.00	1	1.100	0.900	37.54	-1.39	0	0
170316	1	17.12	5.50	0.00	0.00	5	0.9785401	-66.044924	69.00	1	1.100	0.900	85.17	11.47	0	0
170317	1	0.00	0.00	0.00	294.00	5	1.0187222	-70.350546	138.00	1	1.100	0.900	61.92	6.18	0	0
170318	1	69.85	4.52	0.00	0.00	5	0.9897300	-75.046360	69.00	1	1.100	0.900	64.08	6.48	0	0
170319	1	0.00	0.00	0.00	0.00	5	1.0091600	-71.845397	13.80	1	1.100	0.900	62.58	6.31	0	0
170320	1	0.00	0.00	0.00	0.00	5	1.0091600	-71.845397	1.00	1	1.100	0.900	62.58	6.31	0	0
170321	1	0.00	0.00	0.00	0.00	5	0.9404121	-64.762685	138.00	1	1.100	0.900	59.73	4.38	0	0
170322	1	66.86	21.00	0.00	0.00	5	0.9237035	-68.081972	69.00	1	1.100	0.900	60.24	4.59	0	0
170323	1	24.59	7.43	0.00	0.00	5	1.0344056	-75.241824	69.00	1	1.100	0.900	61.72	5.24	0	0
170324	1	77.80	18.57	0.00	0.00	5	0.9198072	-68.555811	69.00	1	1.100	0.900	60.39	4.64	0	0
170325	1	7.16	1.72	0.00	0.00	5	1.0208226	-73.739243	69.00	1	1.100	0.900	63.17	5.06	0	0
170326	1	4.34	0.87	0.00	0.00	5	1.0142389	-71.603036	69.00	1	1.100	0.900	58.12	5.36	0	0
170327	1	4.25	0.81	0.00	0.00	5	1.0210444	-71.160008	69.00	1	1.100	0.900	56.94	5.10	0	0
170328	1	5.02	1.60	0.00	0.00	5	1.0039728	-68.530957	69.00	1	1.100	0.900	54.90	5.16	0	0
170329	1	7.76	0.85	0.00	0.00	5	1.0260453	-73.144082	69.00	1	1.100	0.900	59.58	5.23	0	0
170330	1	21.35	4.01	0.00	0.00	5	1.0157015	-71.762654	69.00	1	1.100	0.900	59.74	5.75	0	0
170331	1	0.00	0.00	0.00	0.00	5	1.0021682	-65.687139	138.00	1	1.100	0.900	53.20	4.56	0	0
170332	1	4.21	1.37	0.00	0.00	5	1.0149171	-67.960757	69.00	1	1.100	0.900	54.24	4.89	0	0
170333	1	0.00	0.00	0.00	0.00	5	1.0012587	-65.264522	138.00	1	1.100	0.900	52.98	4.52	0	0
170334	1	10.46	3.24	0.00	0.00	5	1.0034440	-67.580439	69.00	1	1.100	0.900	53.98	5.13	0	0
170335	1	5.91	0.85	0.00	0.00	5	1.0055993	-69.167185	69.00	1	1.100	0.900	55.44	5.27	0	0
170336	1	6.64	1.70	0.00	0.00	5	1.0142976	-72.149124	69.00	1	1.100	0.900	59.15	5.40	0	0
170337	1	3.40	1.12	0.00	0.00	5	1.0115816	-71.869828	69.00	1	1.100	0.900	58.78	5.46	0	0
170338	1	0.00	0.00	0.00	0.00	5	0.9985184	-64.054255	138.00	1	1.100	0.900	54.35	5.36	0	0
170339	1	2.66	0.73	0.00	0.00	5	1.0166892	-71.793486	69.00	1	1.100	0.900	59.85	5.72	0	0
170340	1	1.49	0.50	0.00	0.00	5	1.0199983	-71.345801	69.00	1	1.100	0.900	57.48	5.12	0	0
170341	1	10.46	1.99	0.00	0.00	5	1.0196002	-71.312795	69.00	1	1.100	0.900	57.77	5.23	0	0
170342	1	3.38	1.16	0.00	0.00	5	1.0136333	-71.890030	69.00	1	1.100	0.900	58.66	5.41	0	0
170343	1	6.08	0.64	0.00	0.00	5	1.0074436	-69.517822	69.00	1	1.100	0.900	55.89	5.20	0	0
170344	1	1.43	0.52	0.00	0.00	5	1.0326500	-72.387183	69.00	1	1.100	0.900	57.38	4.96	0	0
170345	1	3.94	1.20	0.00	0.00	5	1.0058907	-73.958806	69.00	1	1.100	0.900	65.75	4.77	0	0
170346	1	10.58	4.81	0.00	116.20	5	1.0274618	-73.601227	69.00	1	1.100	0.900	62.16	5.16	0	0
170347	1	17.35	6.66	0.00	0.00	5	1.0259130	-72.835622	69.00	1	1.100	0.900	59.95	5.18	0	0
170348	1	7.10	1.64	0.00	0.00	5	1.0165361	-71.367186	69.00	1	1.100	0.900	57.70	5.27	0	0
170349	1	3.05	0.68	0.00	0.00	5	1.0126251	-71.526605	69.00	1	1.100	0.900	58.15	5.42	0	0
170350	1	5.17	1.87	0.00	0.00	5	1.0175923	-71.078893	69.00	1	1.100	0.900	57.57	5.22	0	0
170351	1	2.59	0.81	0.00	0.00	5	1.0222288	-71.263472	69.00	1	1.100	0.900	57.17	5.12	0	0
170352	1	6.99	3.80	0.00	0.00	5	1.0134468	-71.920799	69.00	1	1.100	0.900	58.99	5.44	0	0
170353	1	3.78	1.04	0.00	0.00	5	1.0282053	-72.126606	69.00	1	1.100	0.900	57.25	5.01	0	0
170354	1	-0.02	-0.02	0.00	0.00	5	1.0148154	-71.614064	69.00	1	1.100	0.900	59.50	5.80	0	0
170355	1	6.89	2.28	0.00	0.00	5	1.0187532	-70.087128	69.00	1	1.100	0.900	56.08	5.10	0	0
170356	1	23.24	6.70	0.00	0.00	5	1.0267458	-73.515801	69.00	1	1.100	0.900	61.94	5.19	0	0
170357	1	9.05	1.64	0.00	61.60	5	1.0316480	-72.267395	69.00	1	1.100	0.900	57.37	4.97	0	0
170358	1	0.00	0.00	0.00	0.00	5	0.9977493	-63.303930	138.00	1	1.100	0.900	51.41	4.32	0	0
170359	1	5.77	1.29	0.00	0.00	5	1.0149246	-70.730275	69.00	1	1.100	0.900	57.17	5.23	0	0
170360	1	0.00	0.00	0.00	0.00	5	1.0005581	-65.197151	13.80	1	1.100	0.900	52.86	4.70	0	0
170361	1	0.00	0.00	0.00	0.00	5	1.0005581	-65.197151	1.00	1	1.100	0.900	52.86	4.70	0	0
170362	1	4.77	1.66	0.00	0.00	5	1.0204462	-71.385066	69.00	1	1.100	0.900	57.48	5.12	0	0
170363	1	14.67	3.38	0.00	0.00	5	1.0213938	-71.593772	69.00	1	1.100	0.900	57.91	5.19	0	0
170364	1	4.52	1.47	0.00	108.80	5	1.0269837	-72.399926	69.00	1	1.100	0.900	59.19	5.10	0	0
170365	1	5.81	0.77	0.00	196.80	5	1.0226294	-71.587944	69.00	1	1.100	0.900	58.05	5.23	0	0
170366	1	4.40	1.31	0.00	0.00	5	1.0245870	-71.548837	69.00	1	1.100	0.900	57.11	5.01	0	0
170367	1	5.73	2.01	0.00	0.00	5	0.9991388	-67.226245	69.00	1	1.100	0.900	53.47	5.09	0	0
170368	1	7.03	1.43	0.00	0.00	5	1.0134045	-71.072579	69.00	1	1.100	0.900	57.12	5.12	0	0
170369	1	10.50	1.74	0.00	0.00	5	1.0178766	-68.746815	69.00	1	1.100	0.900	54.87	4.98	0	0
170370	1	7.62	2.47	0.00	49.60	5	1.0292608	-73.257462	69.00	1	1.100	0.900	59.82	5.13	0	0
170371	1	6.31	1.51	0.00	0.00	5	1.0234660	-72.060004	69.00	1	1.100	0.900	58.83	5.13	0	0
170372	1	5.33	1.76	0.00	0.00	5	1.0120232	-73.863339	69.00	1	1.100	0.900	64.57	4.85	0	0
170373	1	6.89	1.70	0.00	57.90	5	1.0234326	-71.392619	69.00	1	1.100	0.900	57.26	5.09	0	0
170374	1	3.67	0.19	0.00	0.00	5	1.0168209	-71.335271	69.00	1	1.100	0.900	57.69	5.27	0	0
170375	1	7.45	2.43	0.00	0.00	5	1.0163842	-71.395448	69.00	1	1.100	0.900	57.72	5.29	0	0
170376	1	6.18	1.58	0.00	0.00	5	1.0203692	-71.498968	69.00	1	1.100	0.900	57.60	5.13	0	0
170377	1	7.28	2.41	0.00	0.00	5	0.9974054	-69.145767	69.00	1	1.100	0.900	55.70	5.51	0	0
170378	1	9.67	3.28	0.00	0.00	5	1.0211667	-71.161549	69.00	1	1.100	0.900	57.10	5.13	0	0
170379	1	6.74	2.03	0.00	0.00	5	1.0205426	-71.023082	69.00	1	1.100	0.900	57.05	5.15	0	0
170380	1	5.83	1.99	0.00	0.00	5	1.0087916	-69.927666	69.00	1	1.100	0.900	56.32	5.18	0	0
170381	1	4.36	1.33	0.00	0.00	5	1.0163975	-71.334742	69.00	1	1.100	0.900	57.36	5.10	0	0
170382	1	11.31	2.86	0.00	65.50	5	1.0225890	-71.028739	69.00	1	1.100	0.900	56.72	5.08	0	0
170383	1	5.04	1.06	0.00	0.00	5	1.0132926	-70.453338	69.00	1	1.100	0.900	56.84	5.29	0	0
170384	1	6.79	2.03	0.00	0.00	5	1.0122622	-70.983506	69.00	1	1.100	0.900	57.12	5.12	0	0
170385	1	6.62	2.05	0.00	123.00	5	1.0244321	-70.318815	69.00	1	1.100	0.900	56.23	5.02	0	0
170386	1	4.90	0.83	0.00	0.00	5	0.9956834	-66.899966	69.00	1	1.100	0.900	52.36	4.79	0	0
170387	1	8.22	1.72	0.00	0.00	5	1.0248025	-71.959875	69.00	1	1.100	0.900	57.10	5.04	0	0
170388	1	8.88	2.22	0.00	0.00	5	1.0233805	-71.797443	69.00	1	1.100	0.900	56.99	5.06	0	0
170389	1	5.23	0.60	0.00	0.00	5	1.0126889	-67.677051	69.00	1	1.100	0.900	54.07	4.89	0	0
170390	1	5.46	1.64	0.00	0.00	5	1.0245127	-71.940930	69.00	1	1.100	0.900	57.05	5.05	0	0
170391	1	4.79	1.43	0.00	0.00	5	1.0110474	-70.059416	69.00	1	1.100	0.900	55.99	5.17	0	0
170392	1	3.15	0.21	0.00	0.00	5	1.0098475	-69.552806	69.00	1	1.100	0.900	55.69	5.18	0	0
170393	1	4.34	1.12	0.00	0.00	5	1.0100714	-69.744845	69.00	1	1.100	0.900	55.80	5.18	0	0
170394	1	7.99	1.70	0.00	0.00	5	1.0146348	-67.892976	69.00	1	1.100	0.900	54.14	4.87	0	0
170395	1	6.47	1.20	0.00	0.00	5	1.0152398	-71.147523	69.00	1	1.100	0.900	57.11	5.12	0	0
170396	1	12.58	4.05	0.00	0.00	5	1.0093361	-73.917161	69.00	1	1.100	0.900	65.05	4.82	0	0
170397	1	9.73	3.13	0.00	0.00	5	1.0210580	-72.125393	69.00	1	1.100	0.900	58.87	5.14	0	0
170398	1	12.89	1.81	0.00	0.00	5	1.0278208	-72.095397	69.00	1	1.100	0.900	57.41	5.01	0	0
170399	1	10.52	2.03	0.00	0.00	5	1.0248184	-73.072162	69.00	1	1.100	0.900	61.02	5.26	0	0
170400	1	19.80	10.71	0.00	0.00	5	1.0112629	-71.844446	69.00	1	1.100	0.900	58.68	5.47	0	0
170401	1	16.21	8.94	0.00	0.00	5	1.0112641	-71.801661	69.00	1	1.100	0.900	58.58	5.45	0	0
170402	1	6.31	2.12	0.00	0.00	5	1.0064583	-69.396992	69.00	1	1.100	0.900	55.66	5.30	0	0
170403	1	8.07	0.68	0.00	0.00	5	1.0206947	-71.300210	69.00	1	1.100	0.900	57.12	5.11	0	0
170404	1	59.21	10.75	0.00	124.30	5	1.0225871	-72.354698	69.00	1	1.100	0.900	60.23	5.58	0	0
170405	1	8.63	2.45	0.00	0.00	5	1.0127475	-70.623233	69.00	1	1.100	0.900	57.07	5.18	0	0
170406	1	9.69	1.02	0.00	0.00	5	1.0199701	-71.254561	69.00	1	1.100	0.900	57.07	5.11	0	0
170407	1	18.14	2.20	0.00	0.00	5	1.0130108	-71.933502	69.00	1	1.100	0.900	59.09	5.47	0	0
170408	1	7.30	1.37	0.00	0.00	5	1.0014031	-69.280731	69.00	1	1.100	0.900	55.69	5.41	0	0
170409	1	8.47	2.24	0.00	0.00	5	1.0197804	-71.554992	69.00	1	1.100	0.900	57.44	5.09	0	0
170410	1	6.39	0.91	0.00	0.00	5	1.0133189	-71.048741	69.00	1	1.100	0.900	57.24	5.11	0	0
170411	1	12.04	8.76	0.00	0.00	5	1.0267537	-73.404944	69.00	1	1.100	0.900	59.76	5.21	0	0
170412	1	5.08	1.58	0.00	0.00	5	1.0123648	-71.666230	69.00	1	1.100	0.900	58.33	5.42	0	0
170413	1	3.49	0.71	0.00	0.00	5	1.0269519	-72.849964	69.00	1	1.100	0.900	59.71	5.16	0	0
170414	1	9.48	1.25	0.00	0.00	5	1.0137610	-72.050456	69.00	1	1.100	0.900	59.74	5.60	0	0
170415	1	13.14	6.18	0.00	0.00	5	1.0131742	-71.702612	69.00	1	1.100	0.900	58.33	5.40	0	0
170416	1	2.64	0.83	0.00	0.00	5	1.0136836	-71.833701	69.00	1	1.100	0.900	60.02	5.69	0	0
170417	1	8.82	2.32	0.00	0.00	5	1.0235933	-72.683954	69.00	1	1.100	0.900	60.58	5.46	0	0
170418	1	6.23	1.41	0.00	0.00	5	1.0178578	-71.191271	69.00	1	1.100	0.900	57.62	5.24	0	0
170419	1	1.70	0.42	0.00	0.00	5	1.0039342	-68.679559	69.00	1	1.100	0.900	55.03	5.17	0	0
170420	1	2.20	0.27	0.00	0.00	5	1.0284885	-73.134425	69.00	1	1.100	0.900	59.75	5.14	0	0
170421	1	1.76	0.29	0.00	0.00	5	1.0280783	-73.277015	69.00	1	1.100	0.900	59.64	5.20	0	0
170422	1	0.58	0.15	0.00	0.00	5	1.0140032	-71.959634	69.00	1	1.100	0.900	60.03	5.69	0	0
170423	1	9.48	6.85	0.00	0.00	5	1.0120418	-72.097956	69.00	1	1.100	0.900	60.68	5.77	0	0
170424	1	2.03	0.31	0.00	0.00	5	1.0165276	-70.973688	69.00	1	1.100	0.900	57.59	5.17	0	0
170425	1	1.47	0.50	0.00	0.00	5	1.0266495	-72.758616	69.00	1	1.100	0.900	59.70	5.16	0	0
170426	1	6.12	2.16	0.00	0.00	5	1.0134903	-71.957911	69.00	1	1.100	0.900	59.66	5.61	0	0
170427	1	0.00	0.00	0.00	0.00	5	1.0017025	-61.820830	138.00	1	1.100	0.900	61.06	5.98	0	0
170428	1	41.36	8.88	0.00	0.00	5	1.0108192	-61.768446	69.00	1	1.100	0.900	56.40	3.70	0	0
170429	1	0.00	0.00	0.00	0.00	5	1.0070126	-61.789339	18.00	1	1.100	0.900	58.33	4.64	0	0
170430	1	0.00	0.00	0.00	0.00	5	1.0070126	-61.789339	1.00	1	1.100	0.900	58.33	4.64	0	0
170431	1	0.00	0.00	0.00	0.00	5	0.9911096	-64.331711	138.00	1	1.100	0.900	65.63	5.22	0	0
170432	1	14.69	4.57	0.00	0.00	5	0.9914267	-64.844583	69.00	1	1.100	0.900	67.37	5.63	0	0
170433	1	24.20	8.57	0.00	0.00	5	0.9909742	-65.601035	69.00	1	1.100	0.900	71.76	5.04	0	0
170434	1	0.00	0.00	0.00	0.00	5	1.0013979	-61.820269	138.00	1	1.100	0.900	61.20	6.03	0	0
170435	1	42.71	14.57	0.00	0.00	5	0.9959277	-64.307799	69.00	1	1.100	0.900	66.62	6.62	0	0
170436	1	33.41	11.00	0.00	88.50	5	1.0351650	-60.257111	69.00	1	1.100	0.900	55.45	3.32	0	0
170437	1	15.85	4.09	0.00	0.00	5	0.9783531	-65.964229	69.00	1	1.100	0.900	57.49	5.83	0	0
170438	1	0.00	0.00	0.00	0.00	5	1.0069750	-54.698957	138.00	1	1.100	0.900	54.21	2.81	0	0
170439	1	32.29	10.77	0.00	0.00	5	1.0247843	-58.615098	69.00	1	1.100	0.900	54.89	3.28	0	0
170440	1	4.13	0.52	0.00	0.00	5	0.9916622	-59.981176	69.00	1	1.100	0.900	60.36	9.15	0	0
170441	1	4.17	0.23	0.00	0.00	5	1.0264862	-60.718092	69.00	1	1.100	0.900	55.77	3.43	0	0
170442	1	0.00	0.00	0.00	0.00	5	1.0006453	-63.000827	138.00	1	1.100	0.900	59.57	6.21	0	0
170443	1	67.28	11.66	0.00	0.00	5	0.9803640	-64.908153	69.00	1	1.100	0.900	57.22	5.70	0	0
170444	1	20.34	3.86	0.00	0.00	5	1.0218801	-58.529296	69.00	1	1.100	0.900	54.83	3.28	0	0
170445	1	34.03	9.92	0.00	0.00	2	1.0093695	-49.195747	138.00	1	1.100	0.900	12.72	-5.66	0	0
170446	1	21.60	6.99	0.00	0.00	2	1.0127467	-47.167124	138.00	1	1.100	0.900	17.65	-1.35	0	0
170447	1	9.19	2.55	0.00	0.00	2	1.0041442	-51.645452	138.00	1	1.100	0.900	24.37	-0.25	0	0
170448	1	7.37	1.10	0.00	0.00	2	1.0095492	-48.629584	138.00	1	1.100	0.900	15.08	-3.93	0	0
170449	1	12.33	3.49	0.00	0.00	2	1.0071909	-49.083998	138.00	1	1.100	0.900	19.00	-1.57	0	0
170450	1	0.00	0.00	0.00	0.00	2	1.0231129	-46.337639	345.00	1	1.100	0.900	20.14	-2.32	0	0
170451	1	23.33	4.07	0.00	0.00	2	1.0114096	-49.459911	138.00	1	1.100	0.900	15.02	-4.79	0	0
170452	1	13.80	4.15	0.00	0.00	2	1.0106714	-49.574159	138.00	1	1.100	0.900	11.82	-6.47	0	0
170453	1	16.27	8.53	0.00	0.00	2	1.0099519	-48.362914	138.00	1	1.100	0.900	14.32	-4.36	0	0
170454	1	70.93	20.46	0.00	0.00	2	1.0247994	-38.738963	138.00	1	1.100	0.900	26.14	-0.58	0	0
170455	1	46.13	8.01	0.00	0.00	2	1.0203793	-40.163792	138.00	1	1.100	0.900	26.16	-0.61	0	0
170456	1	8.40	2.74	0.00	0.00	2	1.0249523	-39.208367	138.00	1	1.100	0.900	25.57	-1.04	0	0
170457	1	8.76	0.35	0.00	0.00	2	1.0209168	-42.851662	138.00	1	1.100	0.900	26.13	-0.82	0	0
170458	1	15.40	1.97	0.00	0.00	5	1.0078861	-51.919246	138.00	1	1.100	0.900	27.48	-0.41	0	0
170459	1	2.93	0.31	0.00	0.00	2	1.0212537	-40.160694	138.00	1	1.100	0.900	27.21	-0.10	0	0
170460	1	30.96	10.31	0.00	0.00	2	1.0244332	-38.989753	138.00	1	1.100	0.900	26.16	-0.58	0	0
170461	1	14.26	4.92	0.00	0.00	2	1.0266435	-53.653518	138.00	1	1.100	0.900	-78.45	-26.47	0	0
170462	1	0.00	0.00	0.00	0.00	2	1.0246220	-41.953402	345.00	1	1.100	0.900	20.21	-4.30	0	0
170463	1	43.16	14.19	0.00	0.00	2	1.0250151	-43.406729	138.00	1	1.100	0.900	17.87	-6.39	0	0
170464	1	47.21	7.28	0.00	0.00	2	1.0102279	-54.093505	138.00	1	1.100	0.900	-63.35	-34.91	0	0
170465	1	45.63	11.37	0.00	0.00	2	1.0096548	-53.410635	138.00	1	1.100	0.900	-49.72	-32.02	0	0
170466	1	33.87	5.77	0.00	0.00	2	1.0177167	-52.258120	138.00	1	1.100	0.900	-0.78	-13.69	0	0
170467	1	25.63	5.64	0.00	58.50	2	1.0166319	-62.128353	138.00	1	1.100	0.900	-336.19	-109.75	0	0
170468	1	17.91	5.85	0.00	0.00	2	1.0105988	-52.120039	138.00	1	1.100	0.900	-1.54	-14.41	0	0
170469	1	20.63	4.07	0.00	0.00	2	1.0225800	-52.344541	138.00	1	1.100	0.900	-1.38	-13.60	0	0
170470	1	7.35	2.22	0.00	0.00	2	1.0120161	-56.697962	138.00	1	1.100	0.900	-114.65	-49.32	0	0
170471	1	12.43	1.14	0.00	0.00	2	1.0140262	-51.821145	138.00	1	1.100	0.900	-10.22	-18.67	0	0
170472	1	18.76	6.43	0.00	0.00	2	1.0159939	-53.852207	138.00	1	1.100	0.900	-41.63	-31.57	0	0
170473	1	18.51	2.08	0.00	0.00	2	1.0123545	-55.987922	138.00	1	1.100	0.900	15.32	-6.63	0	0
170474	1	11.14	2.72	0.00	0.00	2	1.0153685	-50.014664	138.00	1	1.100	0.900	6.23	-11.45	0	0
170475	1	7.49	1.35	0.00	0.00	2	1.0189215	-55.826459	138.00	1	1.100	0.900	-38.95	-20.36	0	0
170476	1	5.27	1.62	0.00	0.00	2	1.0136985	-51.755473	138.00	1	1.100	0.900	0.31	-13.70	0	0
170477	1	9.42	2.28	0.00	0.00	2	1.0264004	-51.912285	138.00	1	1.100	0.900	-0.86	-13.13	0	0
170478	1	27.97	8.65	0.00	0.00	2	1.0126802	-52.952320	138.00	1	1.100	0.900	-25.71	-24.70	0	0
170479	1	0.00	0.00	0.00	0.00	2	1.0256813	-45.527429	345.00	1	1.100	0.900	19.86	-2.72	0	0
170480	1	94.44	32.19	0.00	0.00	2	1.0120419	-51.714450	138.00	1	1.100	0.900	-23.41	-25.19	0	0
170482	1	67.78	18.99	0.00	0.00	2	1.0096242	-52.324597	138.00	1	1.100	0.900	-3.17	-15.18	0	0
170483	1	19.38	4.40	0.00	0.00	2	1.0134025	-51.460500	138.00	1	1.100	0.900	-6.71	-17.35	0	0
170484	1	35.47	16.00	0.00	0.00	2	1.0136569	-55.006254	138.00	1	1.100	0.900	-89.65	-39.63	0	0
170485	1	66.30	16.12	0.00	0.00	5	1.0179131	-52.013050	138.00	1	1.100	0.900	21.80	-4.14	0	0
170486	1	62.48	12.18	0.00	0.00	5	1.0201113	-52.044822	138.00	1	1.100	0.900	16.43	-5.85	0	0
170487	1	9.63	3.28	0.00	0.00	8	1.0152998	-56.450180	138.00	1	1.100	0.900	37.78	0.75	0	0
170488	1	10.29	2.99	0.00	0.00	5	1.0228548	-52.228693	138.00	1	1.100	0.900	6.33	-6.94	0	0
170489	1	8.70	1.93	0.00	0.00	5	1.0253178	-49.439535	138.00	1	1.100	0.900	16.91	-5.18	0	0
170490	1	15.15	1.76	0.00	0.00	5	1.0136331	-55.844233	138.00	1	1.100	0.900	33.00	-0.02	0	0
170491	1	28.78	4.84	0.00	0.00	5	1.0220080	-50.840592	138.00	1	1.100	0.900	18.32	-3.93	0	0
170492	1	13.41	3.80	0.00	0.00	2	1.0212778	-54.611566	138.00	1	1.100	0.900	-30.61	-16.71	0	0
170493	1	26.31	7.84	0.00	0.00	5	1.0207474	-51.149808	138.00	1	1.100	0.900	16.10	-3.93	0	0
170494	1	48.21	9.44	0.00	0.00	5	1.0172832	-52.360857	138.00	1	1.100	0.900	22.62	-3.74	0	0
170495	1	49.83	14.92	0.00	0.00	5	1.0199854	-51.610053	138.00	1	1.100	0.900	24.05	-5.00	0	0
170496	1	3.40	1.02	0.00	0.00	8	1.0161743	-51.792531	138.00	1	1.100	0.900	20.85	-2.27	0	0
170497	1	7.20	2.03	0.00	0.00	5	1.0156957	-58.489674	138.00	1	1.100	0.900	38.21	1.20	0	0
170498	1	14.24	1.31	0.00	0.00	5	1.0164431	-55.603290	138.00	1	1.100	0.900	25.12	-1.45	0	0
170499	1	6.99	1.25	0.00	0.00	5	1.0149159	-56.516242	138.00	1	1.100	0.900	31.98	-0.45	0	0
170500	1	6.60	1.39	0.00	0.00	5	1.0161654	-56.626879	138.00	1	1.100	0.900	39.12	0.89	0	0
170501	1	82.16	19.76	0.00	0.00	5	1.0130680	-58.107329	138.00	1	1.100	0.900	41.25	1.08	0	0
170502	1	14.69	3.15	0.00	0.00	5	1.0220395	-50.890359	138.00	1	1.100	0.900	18.42	-3.85	0	0
170503	1	2.10	0.42	0.00	0.00	5	1.0221668	-52.520060	138.00	1	1.100	0.900	7.74	-6.41	0	0
170504	1	3.96	0.87	0.00	0.00	2	1.0264510	-49.735527	138.00	1	1.100	0.900	17.11	-4.97	0	0
170505	1	16.39	4.05	0.00	0.00	5	1.0210089	-51.947626	138.00	1	1.100	0.900	15.71	-5.99	0	0
170506	1	24.40	5.08	0.00	0.00	5	1.0107767	-59.458421	138.00	1	1.100	0.900	48.34	2.72	0	0
170507	1	60.20	20.71	0.00	0.00	5	1.0067207	-59.371253	138.00	1	1.100	0.900	45.15	1.97	0	0
170508	1	36.44	4.73	0.00	0.00	5	1.0105482	-58.751289	138.00	1	1.100	0.900	44.61	1.70	0	0
170509	1	18.93	6.43	0.00	0.00	5	1.0128278	-58.459927	138.00	1	1.100	0.900	45.80	1.95	0	0
170510	1	13.65	4.21	0.00	0.00	5	1.0069165	-60.363653	138.00	1	1.100	0.900	49.00	3.14	0	0
170511	1	27.25	14.65	0.00	0.00	5	1.0090565	-60.782699	138.00	1	1.100	0.900	46.46	2.02	0	0
170512	1	0.00	0.00	0.00	0.00	5	1.0299641	-52.451066	345.00	1	1.100	0.900	46.13	0.36	0	0
170513	1	55.89	24.59	0.00	0.00	5	1.0161641	-57.471382	138.00	1	1.100	0.900	43.58	1.25	0	0
170514	1	22.52	7.14	0.00	0.00	5	1.0101023	-58.971212	138.00	1	1.100	0.900	44.84	1.76	0	0
170515	1	11.56	5.23	0.00	0.00	5	1.0014760	-67.124762	138.00	1	1.100	0.900	61.83	6.52	0	0
170516	1	0.00	0.00	0.00	0.00	5	1.0014760	-67.124762	24.00	1	1.100	0.900	61.83	6.52	0	0
170517	1	0.00	0.00	0.00	0.00	5	1.0340000	-50.425451	345.00	1	1.100	0.900	43.72	0.06	0	0
170518	2	0.00	0.00	0.00	0.00	5	1.0727307	-49.423361	13.80	1	1.100	0.900	43.72	0.00	0	0
170519	2	0.00	0.00	0.00	0.00	5	1.0710381	-48.179744	13.80	1	1.100	0.900	43.72	0.12	0	0
170520	1	0.00	0.00	0.00	0.00	5	1.0280030	-52.822001	345.00	1	1.100	0.900	47.29	1.52	0	0
170521	1	0.00	0.00	0.00	0.00	5	1.0156821	-58.800041	138.00	1	1.100	0.900	49.63	4.02	0	0
170522	2	0.00	0.00	0.00	0.00	5	1.0400000	-51.386833	24.00	1	1.100	0.900	47.23	0.00	0	0
170523	2	0.00	0.00	0.00	0.00	5	1.0400000	-50.824010	13.80	1	1.100	0.900	47.21	0.00	0	0
170524	2	0.00	0.00	0.00	0.00	5	1.0400000	-50.867204	13.80	1	1.100	0.900	47.21	0.00	0	0
170525	2	0.00	0.00	0.00	0.00	5	1.0398931	-51.541376	22.00	1	1.100	0.900	47.22	1.48	0	0
170526	1	0.00	0.00	0.00	0.00	5	1.0272805	-44.014261	345.00	1	1.100	0.900	27.27	-0.72	0	0
170527	1	0.00	0.00	0.00	0.00	5	1.0244782	-49.981951	138.00	1	1.100	0.900	9.26	-4.32	0	0
170528	2	0.00	0.00	0.00	0.00	5	1.0279706	-49.887090	24.00	1	1.100	0.900	9.28	-4.28	0	0
170529	2	0.00	0.00	0.00	0.00	5	1.0364561	-43.598469	13.80	1	1.100	0.900	27.28	-0.71	0	0
170530	2	0.00	0.00	0.00	0.00	5	1.0336481	-43.828816	13.80	1	1.100	0.900	27.27	-0.71	0	0
170531	1	0.00	0.00	0.00	0.00	5	1.0046797	-62.721311	138.00	1	1.100	0.900	59.94	6.24	0	0
170532	2	0.00	0.00	0.00	0.00	5	1.0192934	-61.157569	22.00	1	1.100	0.900	59.57	6.07	0	0
170533	2	0.00	0.00	0.00	0.00	5	1.0193674	-61.174671	18.00	1	1.100	0.900	59.57	6.07	0	0
170534	1	15.07	5.73	0.00	0.00	2	1.0129553	-52.016161	138.00	1	1.100	0.900	-4.44	-15.85	0	0
170535	2	0.00	0.00	0.00	0.00	2	1.0250112	-51.648058	13.80	1	1.100	0.900	-4.21	-15.46	0	0
